{
  "$comment": [
    "Risk-control → test binding manifest. Created as CAPA-001 action PA-1.",
    "",
    "CAPA-001 root cause: 'The verification process accepts unexecuted,",
    "unreproducible, self-attested prose as objective evidence for risk-control",
    "implementation, and nothing in the build pipeline can contradict it.'",
    "",
    "This file is the contradiction mechanism. Every risk control whose status is",
    "'implemented' MUST name test node IDs that exist and pass. The manifest is",
    "enforced by backend/tests/unit/test_risk_control_manifest.py, which fails if",
    "a named test has disappeared. Deleting a risk control's test therefore turns",
    "CI red instead of producing a silent green build.",
    "",
    "Status values:",
    "  implemented  - control exists in code AND is bound to passing tests.",
    "                 'tests' must be non-empty and every entry must resolve.",
    "  not_implemented - control does not exist. Recorded honestly. 'tests' empty.",
    "  deliberately_absent - the code intentionally does NOT provide this control;",
    "                 the documentation was wrong. Requires 'rationale'.",
    "  unverified   - not yet re-verified to the CAPA-001 standard. Must not be",
    "                 recorded as VERIFIED in the RMF until it is.",
    "",
    "A control may only be recorded VERIFIED in the Risk Management File when its",
    "status here is 'implemented' or 'deliberately_absent'."
  ],
  "manifest_version": 1,
  "capa_reference": "CAPA-001, CAPA-002, CAPA-004, CAPA-005, CAPA-006, CAPA-007, CAPA-010, CAPA-011, CAPA-013, CAPA-014, CAPA-015, CAPA-016",
  "last_updated": "2026-11-11",
  "controls": {
    "RC-006": {
      "description": "AI-generated report carries a mandatory physician-review disclaimer",
      "hazard": "HAZ-003",
      "status": "implemented",
      "implementation": "backend/app/services/brain_report_service.py::_apply_disclaimer",
      "tests": [
        "tests/unit/test_rc006_report_disclaimer.py"
      ],
      "negative_control": "CAPA-001 §5.1 — enforcement line removed: 8 failed, 6 passed"
    },
    "RC-017": {
      "description": "Authentication required on all API endpoints, including the WebSocket transport",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/api/routes/websocket.py::_authenticate_websocket",
      "tests": [
        "tests/unit/test_rc017_websocket_auth.py"
      ],
      "negative_control": "CAPA-001 §5.2 — two vectors: 1 failed (unwired), 5 failed (neutralised)",
      "note": "Covers authentication only. Object-level authorization is absent and is tracked as CAPA-002."
    },
    "RC-007": {
      "description": "De-identified data only sent to the third-party model API",
      "hazard": "HAZ-003",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "note": "CAPA-001 §2.3 — no de-identification routine exists under backend/app/. Tracked as CAPA-001 CA-4. The RMF must not record this as VERIFIED."
    },
    "RC-010": {
      "description": "RC-010 (amended 2026-09-28): MAGNIMS region classification emits (API/MCP) and displays region EVIDENCE — distances_mm, region_overlap_fraction, zone_coverage_fraction, default-DWM flag — never a per-lesion confidence",
      "hazard": "HAZ-005",
      "status": "implemented",
      "implementation": "backend/app/services/ms_region_classifier.py (confidence=None on every path; evidence fields); backend/app/services/region_evidence.py + backend/app/mcp/ms_clinical_server.py (persisted confidences stripped before the MCP assistant); frontend/src/utils/regionEvidence.ts + frontend/src/components/LesionDashboard.tsx (neutral 'Lesion % in zone' column, amber default-DWM warning, no average confidence)",
      "tests": [
        "tests/unit/test_region_confidence_haz005.py",
        "frontend/src/components/LesionDashboard.haz005.test.ts"
      ],
      "negative_control": "Executed 2026-09-28. Backend: numeric confidence + _distance_to_confidence restored on the parcellation path -> 2 failed, 5 passed; fixed 0.50 fallback restored -> 1 failed, 6 passed; total_in_zones denominator restored -> 1 failed, 6 passed; round(inf) distances restored -> 1 failed, 6 passed; restored module -> 7 passed. Frontend: confidence cell restored -> 1 failed, 6 passed; regionEvidence returns the confidence -> 1 failed, 6 passed; restored -> 7 passed.",
      "note": "Supersedes the 2026-07-18 'deliberately_absent' entry (which also named the wrong hazard, HAZ-006): that finding examined only the geometric path, while the parcellation path emitted a distance mapped onto 0.70-0.95 and the MSMask path a fixed 0.50, rendered as colour-coded percentages and forwarded to the MCP assistant. This control is information-for-safety only; HAZ-005 residual stays UNDETERMINED (region-assignment accuracy unmeasured)."
    },
    "RC-022": {
      "description": "All images preprocessed to MNI 1 mm isotropic space",
      "hazard": "HAZ-014",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "note": "Superseded in effect by RC-024 (CAPA-001 CA-5). The MNI 1 mm claim remains unverified — recollection is not objective evidence — but the code no longer relies on it: voxel spacing is now required and validated rather than assumed. RC-022 itself should be retired or restated by the Safety Officer."
    },
    "RC-001": {
      "description": "All AI segmentation results labeled assistive / requires physician review",
      "hazard": "HAZ-001",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "note": "RCV-2026-07-18 §3.3 — the phrase appears nowhere in the codebase; AI masks are indistinguishable from hand-drawn ones. Tracked as CAPA-001 CA-3."
    },
    "RC-002": {
      "description": "Viewing/Edit mode separation; AI results read-only until clinician activates edit",
      "hazard": "HAZ-001",
      "status": "unverified",
      "implementation": "frontend/src/components/ImageViewer2D.tsx (NOT ViewerApp.tsx as the RMF cites)",
      "tests": [],
      "note": "Control is real and effective but not bound to a test; UI-layer only, no server-side enforcement. CA-3."
    },
    "RC-003": {
      "description": "Manual segmentation tools always available as override",
      "hazard": "HAZ-001",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "note": "Rendered only when !is3D && activeSegmentation; in 3D there is no manual override. 'Always' is false. CA-3."
    },
    "RC-004": {
      "description": "Volumetry displays percentile ranges with normative reference",
      "hazard": "HAZ-002",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "note": "Normative table has no provenance; sole call site omits patientAge so no percentile is ever computed. See CAPA-005."
    },
    "RC-005": {
      "description": "Abnormality flags show threshold criteria used",
      "hazard": "HAZ-002",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "note": "Thresholds live only in Python comments; flag can never fire. See CAPA-005."
    },
    "RC-008": {
      "description": "Edge AI badge displays confidence and an unconditional assistive-only disclaimer",
      "hazard": "HAZ-004",
      "status": "implemented",
      "implementation": "frontend/src/components/QuickScreenBadge.tsx — disclaimer shares the result's visibility condition; no toggle",
      "tests": [
        "frontend/src/components/QuickScreenBadge.test.tsx"
      ],
      "negative_control": "CAPA-004 CA-4.4 — toggle restored (showDisclaimer gate reinstated) → 2 failed, 3 passed",
      "note": "Repaired under CAPA-004 CA-4.4. Previously the string existed in the component but was gated behind useState(false), so a user could read a confidence-scored verdict with no limitation statement — while the file's header comment claimed it was always shown. Verification by grepping for the string could not tell a displayed control from a hidden one."
    },
    "RC-009": {
      "description": "Edge AI model admin-supplied; feature hidden when unavailable",
      "hazard": "HAZ-004",
      "status": "unverified",
      "implementation": "frontend/src/hooks/useEdgeAI.ts",
      "tests": [],
      "note": "Verified by inspection 2026-07-18 and broader than claimed (also rejects text/html), but not bound to a test. ID conflicts with the withdrawn RCV-SUMMARY. CA-3."
    },
    "RC-011": {
      "description": "Classification method displayed",
      "hazard": "HAZ-005",
      "status": "unverified",
      "implementation": "frontend/src/components/LesionDashboard.tsx",
      "tests": [],
      "note": "Displayed and honest, but the control names EDT/Atlas/Geometric while the UI exposes auto/msmask/geometric. Wording cannot be mapped to the screen. CA-3."
    },
    "RC-012": {
      "description": "Auto-transpose detection for axis mismatch",
      "hazard": "HAZ-006",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "note": "Purely dimensional; a no-op on square 256x256 volumes, the standard brain-MRI matrix. See CAPA-004 CA-4.3."
    },
    "RC-013": {
      "description": "NIfTI orientation validation on upload",
      "hazard": "HAZ-006",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "note": "No orientation validation on upload. CAPA-004 CA-4.1 has landed the primitives (see RC-023) but they are NOT yet wired into load_nifti_from_bytes — see RC-023's note for why that migration must convert image and mask together. Also outstanding: L/R laterality labels on the viewport (CA-4.2). See CAPA-004."
    },
    "RC-014": {
      "description": "Longitudinal tri-colour overlay (TP1/TP2/overlap)",
      "hazard": "HAZ-007",
      "status": "unverified",
      "implementation": "frontend/src/components/SegmentationCanvasLocal.tsx",
      "tests": [],
      "note": "Implemented exactly as written — the only control of which that is true — but not bound to a test. CA-3."
    },
    "RC-015": {
      "description": "DIS per-region details with qualifying lesion counts",
      "hazard": "HAZ-008",
      "status": "unverified",
      "implementation": "backend/app/services/lesion_analysis_service.py",
      "tests": [],
      "note": "3 of 5 McDonald 2024 regions, correctly and honestly disclosed. Counts are returned and typed but rendered by no component. CA-3."
    },
    "RC-016": {
      "description": "Patient name and MRN rendered in the image viewport itself, in every view mode (2D, every multi-panel cell, 3D volume and multiplanar)",
      "hazard": "HAZ-009",
      "status": "implemented",
      "implementation": "frontend/src/components/ViewportSafetyOverlay.tsx, rendered unconditionally by ImageViewer2D.tsx and, since CAPA-010, by ImageViewer3D.tsx and every MultiPanelViewer.tsx cell; identity passed by ViewerApp.tsx",
      "tests": [
        "frontend/src/components/ViewportSafetyOverlay.test.tsx",
        "frontend/src/components/ImageViewer3D.capa010.test.tsx",
        "frontend/src/components/MultiPanelViewer.capa010.test.tsx",
        "frontend/src/ViewerApp.capa010.test.tsx"
      ],
      "negative_control": "CAPA-004 CA-4.2 — three vectors: identity block removed → 1 failed; overlay unwired from ImageViewer2D → 1 failed; orientation warning silenced → 2 failed; CAPA-010 (2026-10-17, scripts/safety/capa010_negative_controls.py, record docs/iec62304/records/risk_verification/CAPA-010_negative_controls_2026-10-17.json): I1 3D overlay removed -> 7 failed; I2 3D identity not passed -> 2 failed; I3 panel overlay removed -> 7 failed; I4 multi-panel identity not passed -> 1 failed; I5 dead identity prop in panels -> 2 failed; restored 43 passed; re-executed 2026-10-18 with the same counts, restored 47 passed Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-010 on the integrated tree (ViewerApp changed): 26 mutations, 25 detected, L2 declared equivalent as in its own record - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-010 26 mutations, 25 detected, L2 declared equivalent as in its own record - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-010 25 + L2 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "Tests assert what is RENDERED, not what is passed: the original defect was a dead prop that looked correct at the call site. CAPA-010 (2026-10-17, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63)): the 3D and multi-panel views had no identity (CA-4.2 open since 2026-07-18) and now render the overlay; ViewerApp.capa010.test.tsx renders the REAL viewer page in every view mode and checks the identity it loaded, which replaces the static source checks of ViewportSafetyOverlay.test.tsx as wiring evidence. Identity is not burned into exported images (CA-4.2 remainder).",
      "requirement": "REQ-SAFE-016 (amended 2026-10-17, CAPA-010)"
    },
    "RC-018": {
      "description": "RBAC: 4 roles, 15 granular permissions",
      "hazard": "HAZ-010",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "note": "Model correct; 7 of 124 routes enforce a permission, 0 enforce a role, 10 of 15 permissions never checked. See CAPA-004 CA-4.5 and CAPA-002."
    },
    "RC-019": {
      "description": "DICOM-SEG with standard SOP Class UID",
      "hazard": "HAZ-011",
      "status": "unverified",
      "implementation": "backend/app/utils/dicom_utils.py::create_dicom_seg",
      "tests": [
        "tests/unit/test_dicom_seg.py"
      ],
      "note": "Code correct. Tests exist but are not RC-named, so the manifest gate cannot bind them yet; the RMF claimed 8 tests and there are 7. CA-3."
    },
    "RC-020": {
      "description": "DICOMweb import shows metadata before import",
      "hazard": "HAZ-012",
      "status": "unverified",
      "implementation": "frontend/src/pages/PACSBrowserPage.tsx",
      "tests": [],
      "note": "Source metadata is shown, but the destination is an unvalidated free-text prompt() patient ID with no name confirmation — a mis-association hazard covered by no control. CA-3."
    },
    "RC-021": {
      "description": "Report generation timeout (30s) with error message",
      "hazard": "HAZ-013",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "note": "No timeout exists anywhere in the report path; no CLAUDE_TIMEOUT setting. Also a synchronous call inside an async handler blocks the worker. CA-3."
    },
    "RC-023": {
      "description": "Anatomical orientation is determinable from the affine, is never guessed when indeterminate, and is reported in every viewport as text: no laterality glyph (edge letters or orientation cube) in any view, each viewport reports its own image, and the standing caveat is visible on the page",
      "hazard": "HAZ-006",
      "status": "implemented",
      "implementation": "backend/app/utils/nifti_utils.py::get_orientation_codes / canonicalize_orientation; viewport side (CAPA-010): frontend/src/components/ImageViewer3D.tsx (niivue isOrientCube false, isOrientationTextVisible false), MultiPanelViewer.tsx + store/useMultiViewerStore.ts (per-panel orientation), ViewerApp.tsx (flex centre column so the caveat is not clipped)",
      "tests": [
        "tests/unit/test_rc023_orientation.py",
        "frontend/src/components/ViewportSafetyOverlay.test.tsx",
        "frontend/src/components/ImageViewer3D.capa010.test.tsx",
        "frontend/src/components/MultiPanelViewer.capa010.test.tsx",
        "frontend/src/ViewerApp.capa010.test.tsx"
      ],
      "negative_control": "CAPA-004 CA-4.1 — fixed RAS return → 9 failed; canonicalisation neutralised → 2 failed. CA-4.2 — orientation warning silenced in the viewport → 2 failed; CAPA-010 (2026-10-17, record docs/iec62304/records/risk_verification/CAPA-010_negative_controls_2026-10-17.json): O1 orientation not stored -> 2 failed; O2 lost on slice change -> 1; O3 stale on reassignment -> 1; O4 stale on auto-assignment -> 1; G1 orientation cube restored -> 2; G2 niivue default slice letters -> 2; L1 layout as on main -> 1; L3 column back to a block -> 1; L2 (viewport h-full inside the flex column) equivalent by design, not detected, stated in the record; restored 43 passed; re-executed 2026-10-18 with the same counts, restored 47 passed",
      "note": "NEW control created by CAPA-004 CA-4.1; MUST be added to the Risk Management File §5.1 (tracked). It provides the primitives only. RC-013 — orientation VALIDATION ON UPLOAD — remains not_implemented because canonicalisation is deliberately opt-in: image and mask load through separate calls, so transforming one and not the other would misalign them and create a worse hazard than the one being fixed. Migrating to canonical-by-default must convert both together in one change, with a matched-pair correspondence test. The viewport now REPORTS the orientation and warns when it is UNKNOWN or non-canonical, but deliberately renders NO L/R edge labels: volumes are not canonicalised on load and imaging_service transposes with fixed axis tuples presuming RAS, so the axis-to-screen mapping is unverified. A test asserts that absence. Labels may only be added under CA-4.3, after verification against a phantom of known laterality. CAPA-010 (2026-10-17, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63)): the viewport side held in 2D only. The 3D view drew the niivue orientation cube and, in its multiplanar slice panels, niivue default slice letters (A top, L left); the 2D caveat was clipped off-screen at every window size since 2026-07-18 (jsdom tests could not see it). Now verified on the rendered page in a real headless browser (ViewerApp.capa010.test.tsx; fails in CI without a browser) and by feeding the effective niivue options to the real niivue drawing routines (ImageViewer3D.capa010.test.tsx).",
      "requirement": "REQ-SAFE-013, REQ-SAFE-025 (added 2026-10-17, CAPA-010)"
    },
    "RC-024": {
      "description": "Voxel spacing is required for every quantitative measurement; never assumed",
      "hazard": "HAZ-014",
      "status": "implemented",
      "implementation": "backend/app/utils/spacing_utils.py::resolve_voxel_spacing / require_spacing; 4 route sites and 14 Class C service signatures",
      "tests": [
        "tests/unit/test_rc024_voxel_spacing.py"
      ],
      "negative_control": "CAPA-001 CA-5 — helper returns 1mm default → 17 failed; a route restores the default → 1 failed",
      "note": "Supersedes the RC-022 assumption that all images are MNI 1 mm, which was 'verified by recollection'. The code no longer depends on that assumption: it requires the real geometry and raises (HTTP 422, VOXEL_SPACING_UNAVAILABLE) when it is unavailable. ERRATUM 2026-09-28 (CAPA-006 §3, CA-6.12): all four route sites introduced by e39cdaa returned HTTP 500 from 2026-07-18 (spacing resolved from SegmentationMetadata, which never carries it): lesion-analysis and dis-assessment until PR #23 (2026-08-14/15), classify-regions and generate-zone-map until CAPA-006 (the latter also referenced undefined names). The source-level route test passed on text alone; it now counts calls in the AST. compare and SEL still fall back to 1 mm spacing (open, CAPA-007)."
    },
    "RC-025": {
      "description": "Role-level authorization enforced on every patient-record route",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "app/security/models.py (4 PATIENT_* permissions), app/security/rbac.py (role map), app/api/routes/patients.py (10/10 routes)",
      "tests": [
        "tests/unit/test_rc025_patient_authorization.py"
      ],
      "negative_control": "CAPA-004 CA-4.5 — three vectors: a route reverted to authentication-only → 3 failed; VIEWER granted PATIENT_DELETE → 4 failed; created_by capture removed → 1 failed",
      "note": "SCOPE LIMIT: answers 'may this ROLE operate on patient records', NOT 'may this user access THIS patient'. Object-level authorization remains absent and CAPA-002 CA-2.1 stays OPEN — an authenticated VIEWER still reaches every patient in the system. Do not read this control as closing CAPA-002. Ten route docstrings previously promised PATIENT_* permissions that did not exist in the enum and were enforced nowhere.",
      "requirement": "REQ-SEC-017"
    },
    "RC-026": {
      "description": "Object-level authorization for patient records under the care-team entitlement model",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "app/security/patient_access.py (pure decision) + app/services/care_team_service.py (assignment store) + app/security/patient_access_dependency.py (HTTP guard) + app/api/routes/patients.py (6 patient-scoped routes + care-team management)",
      "tests": [
        "tests/unit/test_rc026_patient_access.py",
        "tests/unit/test_rc026_access_enforcement.py"
      ],
      "negative_control": "decision layer — 4 vectors (7/2/1/7 failed); enforcement layer — 3 vectors: guard removed from a route -> 1 failed; enforcement returns patient unconditionally -> 7 failed; 403 instead of 404 (enumeration leak) -> 1 failed",
      "note": "ENFORCED on the PATIENT resource: all 6 patient-scoped routes (get/update/delete + 3 medical-history) plus care-team management now call require_patient_access, which denies with 404 (never 403) to prevent patient enumeration. Care-team assignment/revocation themselves require object access, so a clinician cannot add themselves to a team they are not on; ADMIN bootstraps. STILL OPEN under CAPA-002: imaging.py, studies.py and documents.py are NOT yet wired — they identify the patient indirectly (via file_id / study_id), which needs CA-2.3 (opaque IDs resolved server-side) first. CAPA-002 remains OPEN until those routes enforce access and CA-2.3 lands. ERRATUM 2026-10-17 (CAPA-009): the HTTP guard did not execute. require_patient_access was a plain def returning a coroutine that FastAPI never awaited; the enforcement tests matched source text and called the decision function directly, so they could not observe it. Fixed (async def) and bound by request to tests/unit/test_capa009_object_authorization_everywhere.py (RC-036).",
      "requirement": "REQ-SEC-014/015/018"
    },
    "RC-027": {
      "description": "Imaging storage references are parsed against a positive grammar and patient-authorized; raw client paths are never used as bucket keys",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "app/security/storage_access.py::parse_patient_storage_ref (pure grammar) + app/security/patient_access_dependency.py::authorize_storage_ref (parse + RC-026) + app/api/routes/imaging.py (8 handlers authorize before any storage access)",
      "tests": [
        "tests/unit/test_rc027_storage_access.py"
      ],
      "negative_control": "3 vectors, each re-measured in isolation after a chained run gave a spurious result: prefix check removed -> 1 failed; UUID validation skipped -> 2 failed; object_path echoes raw input -> 2 failed",
      "note": "Closes the imaging half of CAPA-002. Malformed references and cross-patient references both return an identical 404 (no enumeration oracle over key space or patient space). object_path is rebuilt from parsed components, so no unparsed caller byte reaches the storage key. SCOPE: patient-scoped imaging grammar only. Segmentation objects (segmentations/{id}/...) and the studies/documents routes are NOT yet covered — CAPA-002 remains OPEN for those.",
      "requirement": "REQ-SEC-016"
    },
    "RC-028": {
      "description": "Object-level authorization on study, series, instance and document routes; list routes are patient-scoped",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "app/security/resource_access.py (resolve object -> patient_id, then reuse RC-026) + app/api/routes/studies.py (12 routes) + app/api/routes/documents.py (6 routes)",
      "tests": [
        "tests/unit/test_rc028_resource_access.py"
      ],
      "negative_control": "3 vectors, each measured in a single isolated run (chained runs retired): guard grants on unresolved patient (patient_id=None) -> 1 failed; a resolver raises instead of returning None -> 2 failed; unscoped listing allowed for non-admin -> 1 failed",
      "note": "Resolves each object to its owning patient (study.patient_id direct; series/instance via study_id; document.patient_id direct) and authorizes via the RC-026 decision. Unresolved objects and unauthorized patients both return an identical 404 (no id enumeration). List routes require a patient_id scope for non-admins — an unscoped archive-wide listing is the bulk form of the CAPA-002 defect. SCOPE NOTE: series/instance resolution relies on the study service's existing full-collection scan (a pre-existing N+1); correct but not yet efficient. Segmentation objects and result-level list filtering remain open.",
      "requirement": "REQ-SEC-014/015"
    },
    "RC-029": {
      "description": "Object-level authorization on segmentation routes; create authorizes the target image; list is file-scoped",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "app/security/resource_access.py::resolve_segmentation_patient_id + authorize_file_scope (resolve via metadata.file_id -> extract_patient_id_from_path) + app/api/routes/segmentation.py (12 object routes + create + list); CAPA-007 (2026-10-17): app/security/resource_access.py::authorize_mask_specs (body-referenced segmentations and instances) + app/api/routes/segmentation_analysis.py (lesion-analysis, dis-assessment, lesion-annotations, export/dicom-seg depend on require_segmentation_access; compare, agreement-map, longitudinal/compare, longitudinal/sel call authorize_mask_specs; client gcs_path no longer used); the region routes (CAPA-006)",
      "tests": [
        "tests/unit/test_rc029_segmentation_access.py",
        "tests/unit/test_rc029_analysis_routes_authorization.py"
      ],
      "negative_control": "2 vectors, each in a single isolated run: resolver invents a patient for a non-patient file_id -> 2 failed; unscoped listing allowed for a non-admin -> 1 failed; CAPA-007 (2026-10-17, scripts/safety/rc029_negative_controls.py): 11 mutations on the analysis routes, 11 detected; restored 12 passed (record docs/iec62304/records/risk_verification/RC-029_analysis_negative_controls_2026-10-17.json) Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): RC-029 11/11 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "Last data surface of CAPA-002. A segmentation stores no patient_id — it stores the file_id of the image it segments, which is patient-scoped; the owning patient is extracted from that file_id (reusing RC-027). Non-patient or malformed file_ids fail closed to a 404. create authorizes request.file_id via the imaging guard (a caller may only segment an image they can access). list requires a file_id scope for non-admins and authorizes every referenced patient. With RC-026/027/028/029, all patient, imaging, study, document and segmentation data routes now enforce object-level access. ERRATUM 2026-09-28 (CAPA-006 Finding 10): the wiring test read segmentation.py only; the ten routes split out into segmentation_regions.py / segmentation_analysis.py by the C3 refactor (5ebe5f6, 2026-07-10) had authentication only. classify-regions and generate-zone-map are now authorized and tested in tests/unit/test_rc032_region_atlas_guard.py (CAPA-006); the eight analysis routes are open under CAPA-007. CAPA-007 (2026-10-17): the eight analysis routes are now authorized; the authorization test enumerates the routes the APP MOUNTS (not a file), so a route moved by a refactor can no longer escape. Approved by N. G. Bonilla Vargas 2026-10-17 (PR #45).",
      "requirement": "REQ-SEC-014/015"
    },
    "RC-030": {
      "description": "Discrete lesions are labelled with 18-connectivity (ISBI-2015/MSSEG-2016), and the min-lesion-volume noise floor is a single documented MSSEG-2016 constant",
      "hazard": "HAZ-005",
      "status": "implemented",
      "implementation": "backend/app/services/lesion_metrics.py (shared 18-conn structuring element + MIN_LESION_VOLUME_MM3) used by lesion_analysis_service.py (3 sites), ms_region_classifier.py (3 sites), longitudinal_tracking_service.py (1 site)",
      "tests": [
        "tests/unit/test_rc030_lesion_metrics.py"
      ],
      "negative_control": "revert label_lesions to scipy's default (6-connectivity) -> 3 failed",
      "requirement": "REQ-FUNC-050",
      "note": "Evidence: deep-research 2026-07-27, 22 claims confirmed. scipy.ndimage.label defaulted to 6-connectivity, which over-counts vs the two reference challenges that both use 18-connectivity. The 3.0 mm3 floor is re-anchored to MSSEG-2016's evaluation gate and explicitly NOT the 3 mm-DIAMETER (~14 mm3) diagnostic criterion (the old '~3 voxels' justification was conflatable and is removed); the duplicated literal is consolidated. Longitudinal tracking now applies the same noise floor. CHANGES REPORTED LESION COUNT and DIS region-presence — a risk-controlled clinical change. HONEST LIMITS: 18-conn is the challenge-EVALUATION standard, not a clinical consensus; CC labelling cannot separate confluent lesions, so count is inherently less reliable than volume/load (rho ~0.92-0.97 vs ~0.83-0.94). Class C modules changed (lesion_analysis, ms_region_classifier) — needs review."
    },
    "RC-032": {
      "description": "RC-032 (CAPA-006): each MAGNIMS region-classification path is applied only when its precondition holds, otherwise refused with the reason stated (422), and a fault is reported as a fault (atlas_error / 500): MSMask atlas (MNI152, no registration) only on MNI-like grids (isotropic, aligned and unpermuted axes, per-axis FOV, grid centre, header transform; same gate in the longitudinal compare route) with a fresh zone map in the lesion mask's (k, a0, a1) order (persisted zone maps never reused); parcellation only a whole-brain FreeSurfer-label parcellation of the same image and grid; geometric heuristics only with the source image in lesion order, an inferior->superior slice axis within 30 degrees and a non-blank image; generate-zone-map replaces zone maps atomically; spacing from the source image",
      "hazard": "HAZ-005",
      "status": "implemented",
      "implementation": "backend/app/services/ms_region_classifier.py (looks_mni, NotMNISpaceError, classify_lesions_with_atlas transpose, classify_from_zone_mask shape check, looks_like_freesurfer_parcellation, prepare_geometric_image / GeometricPreconditionError, classify_lesions_geometric refuses a mismatched image, zone volumes use the voxel volume); backend/app/api/routes/segmentation_regions.py (source image gated with header; zone map always fresh; marker-less raw GCS overwrite removed; same-image parcellation; geometric preconditions; 422 refusal / 500 fault / atlas_error; generate-zone-map validate -> create -> persist -> delete old; spacing via _voxel_spacing_from_source_image; object-level authorization RC-029); backend/app/api/routes/segmentation_analysis.py (longitudinal compare uses the same looks_mni); frontend/src/components/LesionDashboard.tsx (amber alerts: atlas not used, atlas fault, geometric result)",
      "tests": [
        "tests/unit/test_rc032_region_atlas_guard.py",
        "frontend/src/components/LesionDashboard.rc032.test.ts"
      ],
      "negative_control": "Executed 2026-10-17 against the final code by scripts/safety/rc032_negative_controls.py, one mutation at a time (application of each asserted), failing test names recorded in docs/iec62304/records/risk_verification/RC-032_negative_controls_2026-09-28.json. Backend 34 mutations, 31 detected; frontend 5/5; labelling (PA-6.1) 6/6. Restored: 36 / 6 / 60 passed. Not detected BY DESIGN (redundant sub-controls, stated in the record): the two route MNI gates (each covered by the service gate; detected together in AB and F) and the diagonal-dominance condition (covered by the per-axis FOV condition). No unexpected undetected mutation. Re-executed 2026-10-17 16:46 after CAPA-008 rewrote the assistant text (LAB6 anchor moved to the new get_region_classification docstring): 45 mutations, the same 3 redundant-by-design mutations undetected, LAB6 detected, restored 36 / 60 / 6 passed. The README assistant section was edited afterwards (not an RC-032 anchor), so the README hash in the record predates that edit. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-28, classify-regions changed): 45 mutations, 42 detected, the same 3 declared equivalent (B, B2, L5) - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): RC-032 45 mutations, 42 detected, the same 3 declared equivalent (B, B2, L5) - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): RC-032 45 mutations, 42 detected, the same 3 declared equivalent (B, B2, L5) - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): RC-032 42 + B, B2, L5 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): RC-032 42 + B, B2, L5 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "requirement": "REQ-SAFE-021",
      "note": "CAPA-006. Motivation measured (scripts/safety/haz005_atlas_misregistration_probe.py, docs/research/records/haz005_atlas_misregistration_output.txt run 2): moving the anatomy by up to 3 deg / 3 % / 5 mm inside an MNI grid changed the MAGNIMS region of 216/786 expert lesions (27.5 %) and brain DIS in 4/30 scans. HONEST LIMITS: the grid gate cannot certify registration (an image resampled onto an MNI grid without registration passes); the geometric heuristics remain coordinate rules; the UI part is verified by source-level tests, not a render test; the two MNI gates on the classify path are redundant by design (each alone is not independently detectable). Does not establish region-assignment accuracy; HAZ-005 residual stays UNDETERMINED. Class C module changed (ms_region_classifier) — needs human review."
    },
    "RC-033": {
      "description": "RC-033 (CAPA-008): the AI-assistant (MCP) layer is read-only and bounded by the intended use — one client (app/mcp/_backend.py) allows GET and POST only to compute-only routes that authorize their objects, refusing any other route before a request is sent; no tool writes a record; STDIO only, authenticated as the operating clinician; direct identifiers removed from every response; texts never claim diagnosis, criteria met, disease activity or treatment response. Segmentation, report and PACS servers retired",
      "hazard": "HAZ-003, HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/mcp/_backend.py (COMPUTE_ONLY_POST_PATHS, check_compute_only, drop_direct_identifiers, api_get, api_post_compute); backend/app/mcp/imaging_server.py; backend/app/mcp/ms_clinical_server.py; backend/app/mcp/run_all.py (STDIO only); segmentation_server.py, report_server.py, pacs_server.py deleted",
      "tests": [
        "tests/unit/test_capa008_assistant_read_only.py"
      ],
      "negative_control": "Executed 2026-10-17 by scripts/safety/capa008_negative_controls.py, one mutation at a time (anchor asserted unique), failing test names in docs/iec62304/records/risk_verification/CAPA-008_negative_controls_2026-10-17.json. A1-A9 9/9 detected. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-28, LesionDashboard changed): 17/17 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-008 17/17 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-008 17/17 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-008 17/17 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Eighth independent review of PR #78 at cdba2c9: scripts/safety/capa008_negative_controls.py re-run in a throwaway copy after R1 was re-anchored (the route asks verified_report.renderable): 17 of 17 detected; record docs/iec62304/records/risk_verification/CAPA-008_negative_controls_review8_2026-11-11.json (the 2026-10-17 record is kept). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "requirement": "REQ-SAFE-022",
      "note": "CAPA-008. HONEST LIMITS: verified by parsing the MCP source and checking the mounted routes; fastmcp is not installed in the test environment, so no live assistant session was exercised. Free text (descriptions, notes) is not scrubbed of identifiers."
    },
    "RC-034": {
      "description": "RC-034 (CAPA-008): the report route refuses (422, reason stated) a request carrying no device measurement; the report panel shows the reason",
      "hazard": "HAZ-003",
      "status": "implemented",
      "implementation": "backend/app/api/routes/ai_report.py (MEASUREMENT_FINDING_KEYS + guard); frontend/src/components/AIReportPanel.tsx (422 message, i18n report.noMeasurements)",
      "tests": [
        "tests/unit/test_capa008_assistant_read_only.py"
      ],
      "negative_control": "Executed 2026-10-17 by scripts/safety/capa008_negative_controls.py; R1-R2 2/2 detected; record docs/iec62304/records/risk_verification/CAPA-008_negative_controls_2026-10-17.json. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-28, LesionDashboard changed): 17/17 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-008 17/17 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-008 17/17 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-008 17/17 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Eighth independent review of PR #78 at cdba2c9: scripts/safety/capa008_negative_controls.py re-run in a throwaway copy after R1 was re-anchored (the route asks verified_report.renderable): 17 of 17 detected; record docs/iec62304/records/risk_verification/CAPA-008_negative_controls_review8_2026-11-11.json (the 2026-10-17 record is kept). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Tenth independent review of PR #78 at c5d4631 (CAPA-014 at 44246e4): CAPA-008 R2 re-anchored on the panel's code map (nothing_to_report; I16); re-run in a throwaway copy: 1 of 1 detected; record docs/iec62304/records/risk_verification/CAPA-008_negative_controls_review10_2026-11-12.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "requirement": "REQ-SAFE-023",
      "note": "CAPA-008. Does not govern report CONTENT: the Class C templates still request items no code measures (CA-8.9 open)."
    },
    "RC-035": {
      "description": "RC-035 (CAPA-008): CVS/PRL readings stored with the authenticated reader and validated statuses; summary counts per McDonald 2024 (select-6; CVS+ vs CVS-), the withdrawn 40% rule absent, >=1 PRL not shown as a criterion met; longitudinal activity candidate raised by >=1 new or enlarging candidate (MAGNIMS 2021)",
      "hazard": "HAZ-007, HAZ-008",
      "status": "implemented",
      "implementation": "backend/app/api/routes/segmentation_analysis.py (LESION_MARKER_STATUSES, summarize_cvs_readings, annotate_lesions); frontend/src/components/LesionDashboard.tsx; frontend/src/types/lesion.ts; backend/app/services/longitudinal_tracking_service.py (activity_candidate >= 1)",
      "tests": [
        "tests/unit/test_capa008_assistant_read_only.py",
        "tests/unit/test_longitudinal_clinical_rules.py"
      ],
      "negative_control": "Executed 2026-10-17 by scripts/safety/capa008_negative_controls.py; C1-C6 6/6 detected; record docs/iec62304/records/risk_verification/CAPA-008_negative_controls_2026-10-17.json. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-28, LesionDashboard changed): 17/17 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-008 17/17 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-008 17/17 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-008 17/17 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Eighth independent review of PR #78 at cdba2c9: scripts/safety/capa008_negative_controls.py re-run in a throwaway copy after R1 was re-anchored (the route asks verified_report.renderable): 17 of 17 detected; record docs/iec62304/records/risk_verification/CAPA-008_negative_controls_review8_2026-11-11.json (the 2026-10-17 record is kept). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "requirement": "REQ-SAFE-024",
      "note": "CAPA-008. Rule wording verified against open sources quoting Montalban et al. 2025 (Solomon et al., Neurology 2026; ECTRIMS 2025 deck slide 35) and MAGNIMS 2021 (author version); the paywalled Lancet full text was not read. The UI part is verified by source-level tests, not a render test. 2026-10-22 (CAPA-013, draft): the service flag activity_candidate is still computed (this test) but no longer leaves the backend; the activity statement shown is reader_confirmed_activity, the same >= 1 rule applied to radiologist-confirmed candidates only (RC-060)."
    },
    "RC-036": {
      "description": "RC-036 (CAPA-009): every mounted route that references a patient-scoped object authorizes it before any data access; task/upload/import handles are initiator-only; PACS connection changes and websocket connection statistics are administrator-only; parsed, authorized storage paths only",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "app/security/patient_access_dependency.py (require_patient_access and require_imaging_access are async); app/security/resource_access.py (authorize_patient_id, authorize_study_id, authorize_document_id, require_version_access); app/security/ownership.py (InitiatorRegistry); routes: studies, documents, fhir, patients (by-mrn), ai_segmentation, clinical_tools, dicomweb, websocket, imaging (overlay), segmentation (nifti reference), conformal",
      "tests": [
        "tests/unit/test_capa009_object_authorization_everywhere.py"
      ],
      "negative_control": "Executed 2026-10-17 by scripts/safety/capa009_negative_controls.py, one mutation at a time (every anchor asserted unique), failing test names in docs/iec62304/records/risk_verification/CAPA-009_negative_controls_2026-10-17.json. 32 mutations, 32 detected (incl. P1: the un-awaited patient dependency re-introduced -> 7 failed). Restored 47 passed. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-009 32/32 (O2 re-anchored as its original two edits) - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): CAPA-009 32/32 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "requirement": "REQ-SEC-014/015/016/019/020",
      "note": "CAPA-009. Completes CAPA-007 PA-7.2. HONEST LIMITS: behaviour verified in-process with fake services and a fake care-team store; not verified in production (two real accounts needed); the initiator registry is in memory per instance, like the task and upload stores it guards, so a handle used on another instance is refused (fail closed)."
    },
    "RC-037": {
      "description": "RC-037 (CAPA-010): the crosshair and bounding box of a lesion selected from the lesion analysis are drawn in every view, including 3D, at the voxel the analysis reported: (z, y, x) on the (k, a0, a1) mask is NIfTI (i, j, k) = (y, x, z)",
      "hazard": "HAZ-006",
      "status": "implemented",
      "implementation": "frontend/src/utils/boundingBoxMesh.ts::lesionVoxelToNifti used by createBoundingBoxMZ3 and by the 3D crosshair in frontend/src/components/ImageViewer3D.tsx; the 2D canvas already applied the rule (audit F-2.1, PR #22)",
      "tests": [
        "frontend/src/components/ImageViewer3D.capa010.test.tsx"
      ],
      "negative_control": "Executed 2026-10-17 by scripts/safety/capa010_negative_controls.py (record docs/iec62304/records/risk_verification/CAPA-010_negative_controls_2026-10-17.json): M1 crosshair read as (x, y, z) -> 2 failed; M2 box read as (x, y, z) -> 1 failed; M3 shared mapping wrong -> 3 failed; restored 43 passed; re-executed 2026-10-18 with the same counts, restored 47 passed Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-010 on the integrated tree (ViewerApp changed): 26 mutations, 25 detected, L2 declared equivalent as in its own record - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-010 26 mutations, 25 detected, L2 declared equivalent as in its own record - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-010 25 + L2 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "requirement": "REQ-SAFE-026",
      "note": "CAPA-010, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63). On main the 3D crosshair and box were transposed in-plane (voxel (j, i) instead of (i, j)), possibly across the midline, while 2D was correct. HONEST LIMITS: niivue is replaced by a recording stand-in in the tests (jsdom has no WebGL); the mm point aimed at and the mesh vertices are checked, not the pixels drawn. Not checked on a real study in a browser."
    },
    "RC-038": {
      "description": "RC-038 (CAPA-010): the 2D distance, area and angle tools map screen to image through the same zoom/pan transform that draws the slice, compute in millimetres per axis (angles included), and keep a drawn measurement on the anatomy when the view is zoomed or panned",
      "hazard": "HAZ-014, HAZ-008",
      "status": "implemented",
      "implementation": "frontend/src/components/MeasurementOverlay.tsx (scale s0*zoom, origin centre*(1-zoom)+pan; angle arms scaled by the row/column spacing)",
      "tests": [
        "frontend/src/components/MeasurementOverlay.rc038.test.tsx"
      ],
      "negative_control": "Executed 2026-10-17 by scripts/safety/capa010_negative_controls.py (record docs/iec62304/records/risk_verification/CAPA-010_negative_controls_2026-10-17.json): re-executed 2026-10-18 after the PR #52 review added non-square / anisotropic tests: R1 zoom and pan ignored (as on main) -> 8 failed; R2 zoom ignored -> 8; R3 pan ignored -> 2; R4 angle in pixel units -> 2; R5 vertical zoom centre from the canvas width -> 1 (undetected by the square-only tests: checked by hand, 6 passed); R6 horizontal centre from the height -> 1; R7 vertical scale from the horizontal axis -> 4; R8 angle spacing swapped -> 2; R9 length spacing swapped -> 2; restored 47 passed Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-010 on the integrated tree (ViewerApp changed): 26 mutations, 25 detected, L2 declared equivalent as in its own record - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-010 26 mutations, 25 detected, L2 declared equivalent as in its own record - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-010 25 + L2 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "requirement": "REQ-SAFE-027",
      "note": "CAPA-010, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63). On main a 10 mm segment read 20.0 mm at zoom x2 (x4 at zoom 4), an ROI x4 its area, and a 63.4 deg angle on 2 mm x 1 mm pixels read 45.0 deg. OPEN: the angle tool cannot place a three-point angle with normal clicks (CA-10.6); without pixel spacing in the header the tools still assume 1 mm (CA-10.7). 2026-10-18 (PR #52 review): square fixtures could not tell the axes apart; four tests now use a 120x80 image on a 300x160 canvas (different scale per axis), 3 mm x 0.9 mm pixels, zoom 1/2/4 with pan."
    },
    "RC-039": {
      "description": "RC-039 (CAPA-011): a clinical-tool mask (FLAMeS, LST-AI, SynthSeg, mindGlide) is stored in the voxel order its RC-031 orientation marker declares, so the loader's single transpose returns every voxel to the image voxel (a0, a1, k) and scanner position where the tool placed it: the mask reoriented onto the reference MRI's own voxel order by affine, stored with the affine of that array, under the v2 marker; the internal mask computed at ingest is the loader's own decode of the stored array. Fails closed: when the reference image is not passed, missing or unreadable, the mask cannot be placed on it (indeterminate affine), or after reorientation it is not on the image's own grid (different array shape, or voxel-to-scanner transforms differing by more than 0.001 in any element, e.g. a tool output resampled to 1 mm), nothing is stored (no mask object, no segmentation record), the refusal is logged and the task ends FAILED with a stated reason (the RC-031 legacy-order fallback is removed)",
      "hazard": "HAZ-006, HAZ-001, HAZ-005",
      "status": "implemented",
      "implementation": "backend/app/services/tool_runner_service.py (_orient_mask_for_storage, which raises SegmentationException TOOL_MASK_REFERENCE_UNAVAILABLE or TOOL_MASK_GRID_MISMATCH (shape + transform within _GRID_TOLERANCE = 1e-3) instead of any fallback; _store_nifti_as_segmentation stores the marker-consistent array and affine and derives the internal mask through SegmentationService._nifti_native_to_internal; _orient_mask_to_display derived from the same helper); loader contract in backend/app/services/segmentation_service.py (_nifti_native_to_internal, _RC031_ORIENT_MARKER; unchanged)",
      "tests": [
        "tests/unit/test_rc039_tool_runner_mask_axes.py"
      ],
      "negative_control": "Executed 2026-10-18 by scripts/safety/capa011_negative_controls.py (re-run after the grid check, CA-11.5), one mutation at a time (every anchor asserted unique), failing test names in docs/iec62304/records/risk_verification/CAPA-011_negative_controls_2026-10-17.json. 22 mutations, 22 detected: D0 the pre-fix store code byte-for-byte -> 16 failed; internal array under the marker; in-plane swap under the marker; tool affine after reorientation; reorientation skipped; marker never set; loader ignoring the marker; F1 the former legacy fallback restored -> 12 failed; F2-F5 fallback variants; G1 grid check removed -> 4 failed; G2 shape check removed; G3 transform check removed; G4 tolerance of 1 mm; M1 record computed from the mask in the legacy order -> 2 failed; reference MRI dropped at each of the five tool call sites. Restored 28 passed. The 14 round-trip cases also fail on main; the 8 fail-closed cases fail on the first fix (pre-rebase commit a623671; re-created by F1); the 4 grid cases fail before CA-11.5. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-011 22/22 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): CAPA-011 22/22 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "requirement": "REQ-SAFE-028",
      "note": "CAPA-011. Erratum to RC-031 (itself not yet registered, CAPA-006 PA-6.6): from 2026-08-19 (7fcf1cd) the tool runner stored the internal (k, a0, a1) array under the v2 marker, so the loader transposed it twice (silent on cubic volumes); its legacy-order fallback stored masks whose position could not be established. HONEST LIMITS: verified in-process with faked sidecar HTTP calls, storage and Firestore; real sidecar outputs never run (tools off in production); masks possibly already stored with swapped axes not checked (CAPA-011 PA-11.2, owner decision); the local docker-compose setup writes to production storage by default (CAPA-011 Finding 7, PA-11.5, owner decision). Owner approval PENDING. Renumbered 2026-10-17 from RC-038 / REQ-SAFE-025 (IDs taken by CAPA-010, merged first)."
    },
    "RC-040": {
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "In-browser FLAMeS: only the model whose size and SHA-256 equal the pin runs, on download and when served from Cache Storage",
      "implementation": "frontend/src/services/flames/modelStore.ts (verifyModel, loadVerifiedModel); plan.ts FLAMES_FOLD0_MODEL",
      "tests": [
        "frontend/src/services/flames/__tests__/modelStore.test.ts",
        "frontend/src/services/flames/__tests__/draft-model.test.ts"
      ],
      "requirement": "REQ-SAFE-031",
      "negative_control": "Executed 2026-10-17 by research/flames_in_browser/negative_controls_v2.py (one mutation at a time, anchors asserted unique, files hash-verified after restore); results in docs/iec62304/records/risk_verification/CP-FLAMES-BROWSER-001_negative_controls_2026-10-17.json (I1, I2; I1-old/I2-old show the pre-fix tests did not detect them)"
    },
    "RC-041": {
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "nnU-Net-faithful port (crop, z-score, resampling, sliding window, logits resampling) verified against nnunetv2/scipy/skimage fixtures and end-to-end parity (Dice >= 0.99)",
      "implementation": "frontend/src/services/flames/preprocess.ts, slidingWindow.ts, pipeline.ts",
      "tests": [
        "frontend/src/services/flames/__tests__/preprocess.test.ts",
        "frontend/src/services/flames/__tests__/slidingWindow.test.ts",
        "frontend/src/services/flames/__tests__/pipeline.test.ts"
      ],
      "requirement": "REQ-FUNC-094",
      "negative_control": "2026-10-17 research/flames_in_browser/negative_controls.py M1, M3, M5-M8 (docs/research/flames-in-browser/evidence/negative-controls.json)",
      "note": "Parity harness (opt-in, public data): Dice 0.99940 / 0.99934 vs nnUNetv2_predict (DESIGN.md §0)."
    },
    "RC-042": {
      "hazard": "HAZ-006",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "Axis-order control NIfTI (i,j,k) -> nnU-Net (i,k,j) -> app (k,i,j), tested against SimpleITK and the backend convention",
      "implementation": "frontend/src/services/flames/axes.ts",
      "tests": [
        "frontend/src/services/flames/__tests__/axes-nifti.test.ts",
        "frontend/src/services/flames/__tests__/pipeline.test.ts"
      ],
      "requirement": "REQ-FUNC-095",
      "negative_control": "2026-10-17 negative_controls.py M2, M4, M10"
    },
    "RC-043": {
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "Skull-stripped input gate: border nonzero <= 2 %, filled region 500-2600 mL, skull clues (<= 1 % voxels > 1.5x tissue mode within 6 mm of the region edge = scalp fat; <= 20 % voxels < 0.25x inside the region), also with a zero background; before the model download",
      "implementation": "frontend/src/services/flames/pipeline.ts (checkInputGates, GATES), contrastGate.ts (rimBrightFraction, headDarkFraction)",
      "tests": [
        "frontend/src/services/flames/__tests__/inputGates.test.ts",
        "frontend/src/services/flames/__tests__/pipeline.test.ts"
      ],
      "requirement": "REQ-SAFE-033",
      "negative_control": "Executed 2026-10-17 by research/flames_in_browser/negative_controls_v2.py (one mutation at a time, anchors asserted unique, files hash-verified after restore); results in docs/iec62304/records/risk_verification/CP-FLAMES-BROWSER-001_negative_controls_2026-10-17.json (G5, G5b) and negative_controls.py M11",
      "note": "Validated on public data: docs/research/flames-in-browser/FLAIR-GATE-VALIDATION.md (only 6 with-skull subjects available)."
    },
    "RC-044": {
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "Numerical/output guard: NaN/Inf or constant scores => error; WebGPU failure restarts the whole job on WebAssembly; lesions > 25 % of brain discarded",
      "implementation": "frontend/src/services/flames/slidingWindow.ts, pipeline.ts, workers/flamesInBrowser.worker.ts",
      "tests": [
        "frontend/src/services/flames/__tests__/slidingWindow.test.ts",
        "frontend/src/services/flames/__tests__/pipeline.test.ts"
      ],
      "requirement": "REQ-SAFE-029",
      "negative_control": "Executed 2026-10-17 by research/flames_in_browser/negative_controls_v2.py (one mutation at a time, anchors asserted unique, files hash-verified after restore); results in docs/iec62304/records/risk_verification/CP-FLAMES-BROWSER-001_negative_controls_2026-10-17.json (G9: implausible-output discard removed)"
    },
    "RC-045": {
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "One terminal message per job (result or error), no partial-result message; worker terminated on cancel/crash",
      "implementation": "frontend/src/services/flames/protocol.ts, hooks/useBrowserFlames.ts",
      "tests": [
        "frontend/src/hooks/useBrowserFlames.cancel.test.tsx"
      ],
      "requirement": "REQ-SAFE-029",
      "negative_control": "Executed 2026-10-17 by research/flames_in_browser/negative_controls_v2.py (one mutation at a time, anchors asserted unique, files hash-verified after restore); results in docs/iec62304/records/risk_verification/CP-FLAMES-BROWSER-001_negative_controls_2026-10-17.json (H10)"
    },
    "RC-046": {
      "hazard": "HAZ-006",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "Draft opened only over the same file with identical rows/columns/slices; importMask refuses any mismatch",
      "implementation": "frontend/src/services/flames/draft.ts (checkDraftGrid), hooks/useSegmentationMask.ts (importMask)",
      "tests": [
        "frontend/src/services/flames/__tests__/draft-model.test.ts"
      ],
      "requirement": "REQ-FUNC-095",
      "negative_control": "2026-10-17 negative_controls.py M9"
    },
    "RC-047": {
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "AI draft: orange 'AI draft, unreviewed' label and persistent banner; never saved by save-on-unload; saved only explicitly WITH ai_provenance as segmentation_type automatic, refused unless the server echoes exactly that provenance still unreviewed; stored 'unreviewed' whatever the client sends; confirmed only by a radiologist, bound to the SHA-256 of the exact stored mask (409 otherwise; no confirm button with unsaved corrections); any later mask change resets the review to unreviewed (service save point)",
      "implementation": "frontend/src/hooks/useSegmentationData.ts, hooks/useSegmentationMask.ts, store/useSegmentationStore.ts, components/AiDraftBanner.tsx, SegmentationPanel.tsx, services/flames/draft.ts, api/segmentation.ts; backend/app/models/schemas.py (AIProvenance), services/segmentation_service.py (create_segmentation, mask_sha256, enforce_review_binding, _save_segmentation), api/routes/segmentation.py (create, ai-review/confirm, mask PUT)",
      "tests": [
        "frontend/src/hooks/useSegmentationData.flamesDraft.test.tsx",
        "frontend/src/components/AiDraftBanner.test.tsx",
        "frontend/src/services/flames/__tests__/draft-model.test.ts",
        "frontend/src/components/BrowserFlamesCard.test.tsx",
        "tests/unit/test_rc047_ai_draft_provenance.py"
      ],
      "requirement": "REQ-SAFE-030",
      "negative_control": "Executed 2026-10-17/18 by research/flames_in_browser/negative_controls_v2.py (one mutation at a time, anchors asserted unique, files hash-verified after restore); results in docs/iec62304/records/risk_verification/CP-FLAMES-BROWSER-001_negative_controls_2026-10-17.json (H1-H4, B1-B9, U1-U5, P1-P2; BEFORE-R2a, BEFORE-R2b, BEFORE-R3)",
      "note": "Partially reconciles RC-001 for this path only (RMF §5.1). Usability of the labelling (IEC 62366) not evaluated. The confirm route is also classified in tests/unit/test_capa009_object_authorization_everywhere.py (RC-036)."
    },
    "RC-048": {
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "Feature flag VITE_ENABLE_BROWSER_FLAMES OFF by default; nothing loaded when off",
      "implementation": "frontend/src/config/features.ts, components/ClinicalToolsPanel.tsx (lazy card)",
      "tests": [
        "frontend/src/config/features.flames.test.ts"
      ],
      "requirement": "REQ-FUNC-093",
      "negative_control": "Executed 2026-10-17 by research/flames_in_browser/negative_controls_v2.py (one mutation at a time, anchors asserted unique, files hash-verified after restore); results in docs/iec62304/records/risk_verification/CP-FLAMES-BROWSER-001_negative_controls_2026-10-17.json (F1: flag default turned ON)"
    },
    "RC-049": {
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "FLAIR gate flair-gate/2: the header (inversion time < 1400 ms or another sequence named) and the image content (white matter vs cortex, grey-matter class, bright CSF) can only refuse; acceptance requires positive evidence — the clinician's explicit per-file confirmation of the sequence (recorded with the draft; the server records who) or a header with a FLAIR inversion time — fail closed; the file name is never used",
      "implementation": "frontend/src/services/flames/headerEvidence.ts, contrastGate.ts (decideFlairContrast, headerProvesFlair), nifti.ts, pipeline.ts (checkInputGates), workers/flamesInBrowser.worker.ts, components/BrowserFlamesCard.tsx, hooks/useBrowserFlames.ts; backend/app/services/segmentation_service.py (sequence_confirmed_by)",
      "tests": [
        "frontend/src/services/flames/__tests__/inputGates.test.ts",
        "frontend/src/services/flames/__tests__/niftiHeader.test.ts",
        "frontend/src/services/flames/__tests__/pipeline.test.ts",
        "frontend/src/components/BrowserFlamesCard.test.tsx",
        "frontend/src/hooks/useBrowserFlames.cancel.test.tsx",
        "tests/unit/test_rc047_ai_draft_provenance.py"
      ],
      "requirement": "REQ-SAFE-033",
      "negative_control": "Executed 2026-10-17/18 by research/flames_in_browser/negative_controls_v2.py; results in docs/iec62304/records/risk_verification/CP-FLAMES-BROWSER-001_negative_controls_2026-10-17.json (G1-G4, G7, G8, E1-E6, B10; G6 not detected; BEFORE-R1)",
      "note": "Validation incl. leave-one-dataset-out on MSLesSeg, open_ms_data and ISBI-2015: docs/research/flames-in-browser/FLAIR-GATE-VALIDATION.md. Content alone does not generalise to an unseen scanner, hence the positive-evidence requirement; acceptance relies on a human confirmation. Not a sequence classifier with a guaranteed error rate."
    },
    "RC-050": {
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "Opening an AI draft never discards unsaved work: nothing changes until the user saves first or explicitly chooses to discard",
      "implementation": "frontend/src/hooks/useSegmentationData.ts (createSegmentationFromMask), components/BrowserFlamesCard.tsx",
      "tests": [
        "frontend/src/hooks/useSegmentationData.flamesDraft.test.tsx",
        "frontend/src/components/BrowserFlamesCard.test.tsx"
      ],
      "requirement": "REQ-SAFE-032",
      "negative_control": "Executed 2026-10-17 by research/flames_in_browser/negative_controls_v2.py (one mutation at a time, anchors asserted unique, files hash-verified after restore); results in docs/iec62304/records/risk_verification/CP-FLAMES-BROWSER-001_negative_controls_2026-10-17.json (H5, H6; BEFORE-2/3 = the reviewed code fails the tests)"
    },
    "RC-051": {
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "description": "Empty in-browser result: explicit warning (not a lesion-free result), opening requires acknowledgement; annotated voxel count 0 in the provenance",
      "implementation": "frontend/src/components/BrowserFlamesCard.tsx, services/flames/draft.ts",
      "tests": [
        "frontend/src/components/BrowserFlamesCard.test.tsx"
      ],
      "requirement": "REQ-FUNC-036",
      "negative_control": "Executed 2026-10-17 by research/flames_in_browser/negative_controls_v2.py (one mutation at a time, anchors asserted unique, files hash-verified after restore); results in docs/iec62304/records/risk_verification/CP-FLAMES-BROWSER-001_negative_controls_2026-10-17.json (H7, H8)"
    },
    "RC-052": {
      "description": "Clinical-accuracy configuration: 5-fold ensemble (+ mirroring) as default before any clinical use",
      "hazard": "HAZ-001",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "note": "NOT IMPLEMENTED. Open action CA-FLAMES-1 (CP-FLAMES-BROWSER-001, owner): export folds 1-4, make the 5-fold ensemble (+ mirroring) the default, parity for both, before any clinical use. Single fold without mirroring over-segments vs the ensemble (Neurodesk, MSLesSeg n=22). Feature must stay OFF."
    },
    "RC-053": {
      "description": "Device gate: refuse weak devices / warn and offer server path; WebGPU only when the adapter suffices",
      "hazard": "HAZ-001",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "change": "CP-FLAMES-BROWSER-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "note": "NOT IMPLEMENTED. Open action CA-FLAMES-2 (CP-FLAMES-BROWSER-001, owner): device gate (memory, cores, WebGPU adapter limits) and COOP/COEP as a separate tested change (COOP-COEP-IMPACT.md). Interim: honest duration estimate + cancel (REQ-FUNC-096)."
    },
    "RC-054": {
      "description": "Acquisition slice thickness read from the file, never assumed: native only from an ORIGINAL DICOM with the spacing between slices or a 3D acquisition (gap counted); NIfTI grid / derived DICOM / 2D DICOM without spacing = lower bound above 1.5 mm at most; fine grid without acquisition metadata, missing/invalid/contradictory/unreadable = not determinable with a reason; a SpacingBetweenSlices without a SliceThickness = not determinable, never taken as the thickness (amended 2026-10-23 after the independent review of PR #59); never a default; total; Class C utilities wrapped, not modified",
      "hazard": "HAZ-015",
      "status": "implemented",
      "change": "CP-SLICE-THICKNESS-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "implementation": "app/services/acquisition_geometry.py; app/services/imaging_service.py (load_dicom, load_nifti -> ImageMetadata.acquisition_geometry); app/models/schemas.py (AcquisitionGeometry)",
      "tests": [
        "tests/unit/test_rc054_acquisition_geometry.py"
      ],
      "requirement": "REQ-SAFE-034, REQ-FUNC-099",
      "negative_control": "Executed 2026-10-21 by scripts/safety/slice_thickness_negative_controls.py (one mutation at a time, every anchor asserted unique, original bytes restored and hash-checked); failing test names in docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_negative_controls_2026-10-21.json. B mutations (backend): 12/12 detected (B1, B2, B3, B4, B5, B6, B7, B8, B9, B10, B11, B12). Restored: backend 34 passed / 0 failed; frontend 42 passed / 0 failed. Re-executed 2026-10-23 on branch release/owner-signoff-2026-10 after the independent review of PR #59 (all 38 mutations, 38 detected; provenance ok: True): B mutations 13/13 detected (B1, B2, B3, B4, B5, B6, B7, B8, B9, B10, B11, B12, B13). Restored: backend 39 passed / 0 failed; frontend 46 passed / 0 failed. Record: docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_negative_controls_2026-10-23.json. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-28, LesionDashboard changed): 38/38 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "Also HAZ-001. HONEST LIMITS: a NIfTI can never be 'native' (no acquisition metadata) and the PACS import drops the original DICOM header, so most studies stored today read 'at least' or 'not determinable' (open item in RMF-001 §7.2)."
    },
    "RC-055": {
      "description": "The card reads only a strictly parsed acquisition_geometry (native only from a DICOM header; lower bound only above 1.5 mm; legacy slice_thickness never read) of the segmentation's own image (the image on screen only when it is that image) or, for a processed image, of the study's single original FLAIR (masks excluded), named on the card; none or several -> not determinable; the thicker source wins",
      "hazard": "HAZ-015",
      "status": "implemented",
      "change": "CP-SLICE-THICKNESS-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "implementation": "frontend/src/utils/sliceThicknessReliability.ts (parseGeometry, locateSource, resolveThickness); frontend/src/components/SliceThicknessReliabilityCard.tsx; LesionDashboard.tsx and ViewerApp.tsx pass the source image and the study instances",
      "tests": [
        "frontend/src/utils/sliceThicknessReliability.test.ts",
        "frontend/src/components/SliceThicknessReliabilityCard.test.tsx"
      ],
      "requirement": "REQ-SAFE-034",
      "negative_control": "Executed 2026-10-21 by scripts/safety/slice_thickness_negative_controls.py (one mutation at a time, every anchor asserted unique, original bytes restored and hash-checked); failing test names in docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_negative_controls_2026-10-21.json. P mutations: 8/8 detected (P1, P2, P3, P4, P5, P6, P7, P8). Restored: backend 34 passed / 0 failed; frontend 42 passed / 0 failed. Re-executed 2026-10-23 on branch release/owner-signoff-2026-10 after the independent review of PR #59 (all 38 mutations, 38 detected; provenance ok: True): P mutations 8/8 detected (P1, P2, P3, P4, P5, P6, P7, P8). Restored: backend 39 passed / 0 failed; frontend 46 passed / 0 failed. Record: docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_negative_controls_2026-10-23.json. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-28, LesionDashboard changed): 38/38 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "Original vs processed and FLAIR rely on the viewer's existing filename conventions; a misnamed file can only yield 'not determinable' or the single FLAIR-named original, which the card names for the reader to check."
    },
    "RC-056": {
      "description": "No false-lesion rate on the card at any thickness in this version (thick or unknown: not reliable without a >= 10-patient site calibration, none exists; thin: no calibration for the deployed segmenter); an evidence asset carrying a site calibration or shown=true is refused",
      "hazard": "HAZ-015",
      "status": "implemented",
      "change": "CP-SLICE-THICKNESS-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "implementation": "frontend/src/utils/sliceThicknessReliability.ts (validateAsset, assessReliability); frontend/src/config/sliceThicknessReliability.v2.json (false_lesion_figure); SliceThicknessReliabilityCard.tsx",
      "tests": [
        "frontend/src/utils/sliceThicknessReliability.test.ts",
        "frontend/src/components/SliceThicknessReliabilityCard.test.tsx"
      ],
      "requirement": "REQ-SAFE-035",
      "negative_control": "Executed 2026-10-21 by scripts/safety/slice_thickness_negative_controls.py (one mutation at a time, every anchor asserted unique, original bytes restored and hash-checked); failing test names in docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_negative_controls_2026-10-21.json. R mutations: 3/3 detected (R1, R2, R3). Restored: backend 34 passed / 0 failed; frontend 42 passed / 0 failed. Re-executed 2026-10-23 on branch release/owner-signoff-2026-10 after the independent review of PR #59 (all 38 mutations, 38 detected; provenance ok: True): R mutations 3/3 detected (R1, R2, R3). Restored: backend 39 passed / 0 failed; frontend 46 passed / 0 failed. Record: docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_negative_controls_2026-10-23.json. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-28, LesionDashboard changed): 38/38 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "The separate CALM-MS panel (research-only, dark) still shows FDR targets in its preset hints regardless of thickness; it must apply this control before it is ever enabled (RMF-001 §7.2)."
    },
    "RC-057": {
      "description": "Detection note from the versioned evidence asset (v2.0.0) bound to its source record (commit cabb99d, SHA-256 of the record); only the thickness bands pre-registered in the Paper A v0.3 protocol, an asset with a post-hoc row or record refused (amended 2026-10-23 after the independent review of PR #59; v1.0.0 used post-hoc rows); evidence size on every row; 'found 8 in 10 / half of the time from size X' = worst case over every row of the band (and every thicker band for a lower bound); empty-list warning always; 3D FLAIR recommendation on thick or unknown thickness; scope statement",
      "hazard": "HAZ-001",
      "status": "implemented",
      "change": "CP-SLICE-THICKNESS-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "implementation": "frontend/src/config/sliceThicknessReliability.v2.json; frontend/src/utils/sliceThicknessReliability.ts (validateAsset, smallestBinFrom, assessReliability); SliceThicknessReliabilityCard.tsx",
      "tests": [
        "frontend/src/utils/sliceThicknessReliability.test.ts",
        "frontend/src/components/SliceThicknessReliabilityCard.test.tsx"
      ],
      "requirement": "REQ-SAFE-036, REQ-FUNC-098",
      "negative_control": "Executed 2026-10-21 by scripts/safety/slice_thickness_negative_controls.py (one mutation at a time, every anchor asserted unique, original bytes restored and hash-checked); failing test names in docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_negative_controls_2026-10-21.json. D mutations: 9/9 detected (D1, D2, D3, D4, D5, D6, D7, D8, D9). Provenance: every figure, lesion, scan and patient count of the evidence asset re-derived from the research records at commit cabb99d (SHA-256 of both records match). Restored: backend 34 passed / 0 failed; frontend 42 passed / 0 failed. Re-executed 2026-10-23 on branch release/owner-signoff-2026-10 after the independent review of PR #59 (all 38 mutations, 38 detected; provenance ok: True): D mutations 11/11 detected (D1, D2, D3, D4, D5, D6, D7, D8, D9, D10, D11). Restored: backend 39 passed / 0 failed; frontend 46 passed / 0 failed. Record: docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_negative_controls_2026-10-23.json. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-28, LesionDashboard changed): 38/38 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "Also HAZ-015. Figures are research data for one segmenter (FLAMeS 5-fold ensemble), not re-derived for the deployed segmenter; bands are confounded with site; the 1.5-4.5 mm band rests on one site (PediMS); the three post-hoc MSLesSeg rows of v1 are removed (asset v2). Usability not evaluated."
    },
    "RC-058": {
      "description": "Feature flag VITE_ENABLE_SLICE_THICKNESS_RELIABILITY OFF by default; the card, its logic and the evidence asset are reachable only through it and loaded lazily",
      "hazard": "HAZ-015",
      "status": "implemented",
      "change": "CP-SLICE-THICKNESS-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); feature flag OFF)",
      "implementation": "frontend/src/config/features.ts; frontend/src/components/LesionDashboard.tsx (lazy card behind the flag)",
      "tests": [
        "frontend/src/config/features.sliceThickness.test.ts"
      ],
      "requirement": "REQ-FUNC-098",
      "negative_control": "Executed 2026-10-21 by scripts/safety/slice_thickness_negative_controls.py (one mutation at a time, every anchor asserted unique, original bytes restored and hash-checked); failing test names in docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_negative_controls_2026-10-21.json. F mutations: 3/3 detected (F1, F2, F3). Production build checked with the flag absent: docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_production_build_flag_check_2026-10-21.json. Restored: backend 34 passed / 0 failed; frontend 42 passed / 0 failed. Re-executed 2026-10-23 on branch release/owner-signoff-2026-10 after the independent review of PR #59 (all 38 mutations, 38 detected; provenance ok: True): F mutations 3/3 detected (F1, F2, F3). Restored: backend 39 passed / 0 failed; frontend 46 passed / 0 failed. Record: docs/iec62304/records/risk_verification/CP-SLICE-THICKNESS-001_negative_controls_2026-10-23.json. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-28, LesionDashboard changed): 38/38 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CP-SLICE-THICKNESS-001 38/38 - docs/iec62304/records/releases/RELEASE-2026-10-30_*."
    },
    "RC-059": {
      "description": "MSMask path: the periventricular landmark is the lateral ventricles only (third ventricle separated from MSMask label 4 in a derived, versioned, hash-checked mask; fail closed if missing or altered); LST-AI zones path recomputed with the same rule or the deviation stated",
      "hazard": "HAZ-005, HAZ-008",
      "status": "not_implemented",
      "implementation": null,
      "tests": [],
      "requirement": "REQ-FUNC-053",
      "change": "PRB-001 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); proposed 2026-10-22 from paper D, PR #61)",
      "note": "NOT IMPLEMENTED. Proposed as CAPA-006 action CA-6.14 (owner decision; SPR-001 s4.1: Class C item). Today generate_zone_map_atlas uses MSMask label 4 whole (lateral + third ventricle) as the PV landmark; measured effect 3 of 3,992 expert lesions (0.08 %), 0 DIS decisions changed (paper D, established MS). Verification proposed in PRB-001 s6 (test_rc059_*, fail-closed tests, regression on paper D's 124 scans, negative controls)."
    },
    "RC-060": {
      "description": "Longitudinal comparison: new/enlarging results are unconfirmed change candidates, never activity — no activity_candidate / dit_candidate / 'clinically significant' count in any response, no activity/DIT banner or NEDA badge, flags dropped by the assistant client, report template without an Active/Not active class, fixed localised notice on report drafts; (a) radiologist confirm/reject recorded with reader and time, bound to the SHA-256 of both masks, appended to an append-only history, read errors reported (never shown as awaiting review); (c) reader_confirmed_activity (MAGNIMS 2021, >= 1) only from confirmed candidates, in the view only - no reader decision ever reaches a report draft (review of PR #63)",
      "hazard": "HAZ-007, HAZ-003",
      "status": "implemented",
      "implementation": "backend/app/services/longitudinal_candidate_safety.py (present_comparison, candidate_key, mask_binding, validate_decisions, validate_binding); backend/app/api/routes/segmentation_analysis.py (compare_longitudinal, review_longitudinal_candidates); backend/app/mcp/_backend.py (drop_unconfirmed_activity_flags); backend/app/mcp/ms_clinical_server.py (instructions); backend/app/services/brain_report_service.py (ms_longitudinal template, longitudinal prompt block — Class C, CAPA-013 s6); backend/app/api/routes/ai_report.py (longitudinal_notice); frontend/src/components/LongitudinalResultPanel.tsx; frontend/src/components/LongitudinalCompare.tsx; frontend/src/api/segmentation.ts; frontend/src/types/lesion.ts",
      "tests": [
        "tests/unit/test_capa013_longitudinal_candidates.py",
        "frontend/src/components/LongitudinalCompare.capa013.test.tsx"
      ],
      "requirement": "REQ-SAFE-037 (a)-(c)",
      "change": "CAPA-013 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); branch fix/longitudinal-activity-display-capa013; merge after #52, #51, #53, #59, #49, #62)",
      "negative_control": "Executed 2026-10-22 by scripts/safety/capa013_negative_controls.py (66 mutations, 66 detected, full run 2026-10-23 against the final tests, incl. B16-B20, E7-E9, A10-A16, F16-F22 for the independent review of PR #63; the first run (2026-10-22) had left F12 undetected, which led to the stronger language test; one mutation at a time, anchors asserted unique, files restored byte for byte); record docs/iec62304/records/risk_verification/CAPA-013_negative_controls_2026-10-22.json. Tests written before the fix, re-run on the PR #62 code by scripts/safety/capa013_tests_on_base.py (on PR #62: backend 50 of 52 fail, frontend 18 of 18; on ad144ba (PR #63 before the review fixes): backend 15 of 52, frontend 7 of 18 - records CAPA-013_tests_on_base_2026-10-22.json and CAPA-013_review1_tests_on_pr63_2026-10-23.json); record CAPA-013_tests_on_base_2026-10-22.json. RC-060 mutations: B1-B11, B13-B20, F1-F5, F20. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-013 on the integrated tree (report route and assistant changed): 66/66 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-013 66/66 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-013 66/66 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): CAPA-013 66/66 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): B10, B11, B16, E9, A11 RETIRED with the verified report (their anchors were in the report's removed prompt builder and templates; replaced by verified_report_negative_controls.py L5-L11, C17-C22, C29-C42, F1-F29; listed in the script); re-run in a throwaway copy (--only E: the E-controls, whose rate-asset reader changed with finding 7, plus every control whose bound tests changed since its last execution): 39 of 39 detected; the 22 others kept from their earlier execution with the same tests; record docs/iec62304/records/risk_verification/CAPA-013_negative_controls_review9_2026-11-12.json (the earlier record is kept). The total of 66 above now reads 61 runnable. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "Proposed by RMF-OBS-001 (PR #62) as CAPA-008 CA-8.11; implemented by CAPA-013 (CA-13.1-13.3) instead (owner decision D-2). The interim text avoids any activity word; the word appears only in the radiologist-confirmed statement. Only the latest decision per candidate is kept (PA-13.4). The report body is written by a language model: prompt and template constrained, notice appended in code, body not filtered. Independent review of PR #63 (2026-10-23): a forged confirmation reached the prompt in the first version (blocker 1) - now removed by the route and never stated by the builder; tests fail on ad144ba (CAPA-013_review1_tests_on_pr63_2026-10-23.json). Owner approval PENDING."
    },
    "RC-061": {
      "description": "Longitudinal view states the measured false-candidate rate, in the reader's language, with source and date, from a versioned asset bound to the rule parameters (withheld when the rule differs or the asset is unusable), stated as measured (8.9 per patient, 46 % of all candidates - never 'most'); the assistant's text reads it from the asset; FLAIR subtraction worded as a signal, never a confirmation; every text of the view in en/es/de, no English default or English phrase, backend English caveat not shown",
      "hazard": "HAZ-007",
      "status": "implemented",
      "implementation": "backend/app/services/assets/longitudinal_false_candidate_evidence.json (v1.0.0, source record docs/research/records/2026-10-21_paper_c_pilot.json @ 0501bd1, SHA-256 recorded); backend/app/services/longitudinal_candidate_safety.py (current_rule_parameters, load_false_candidate_evidence, evidence_sentence); frontend/src/components/LongitudinalResultPanel.tsx; frontend/src/components/LongitudinalCompare.tsx; frontend/src/i18n/locales/{en,es,de}.json; backend/app/api/routes/ai_report.py; backend/app/mcp/ms_clinical_server.py",
      "tests": [
        "tests/unit/test_capa013_longitudinal_candidates.py",
        "frontend/src/components/LongitudinalCompare.capa013.test.tsx"
      ],
      "requirement": "REQ-SAFE-037 (d)",
      "change": "CAPA-013 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); branch fix/longitudinal-activity-display-capa013; merge after #52, #51, #53, #59, #49, #62)",
      "negative_control": "Executed 2026-10-22 by scripts/safety/capa013_negative_controls.py (66 mutations, 66 detected, full run 2026-10-23 against the final tests, incl. B16-B20, E7-E9, A10-A16, F16-F22 for the independent review of PR #63; the first run (2026-10-22) had left F12 undetected, which led to the stronger language test; one mutation at a time, anchors asserted unique, files restored byte for byte); record docs/iec62304/records/risk_verification/CAPA-013_negative_controls_2026-10-22.json. Tests written before the fix, re-run on the PR #62 code by scripts/safety/capa013_tests_on_base.py (on PR #62: backend 50 of 52 fail, frontend 18 of 18; on ad144ba (PR #63 before the review fixes): backend 15 of 52, frontend 7 of 18 - records CAPA-013_tests_on_base_2026-10-22.json and CAPA-013_review1_tests_on_pr63_2026-10-23.json); record CAPA-013_tests_on_base_2026-10-22.json. RC-061 mutations: E1-E9, F6-F12, F15, F21. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-013 on the integrated tree (report route and assistant changed): 66/66 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-013 66/66 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-013 66/66 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): CAPA-013 66/66 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): B10, B11, B16, E9, A11 RETIRED with the verified report (their anchors were in the report's removed prompt builder and templates; replaced by verified_report_negative_controls.py L5-L11, C17-C22, C29-C42, F1-F29; listed in the script); re-run in a throwaway copy (--only E: the E-controls, whose rate-asset reader changed with finding 7, plus every control whose bound tests changed since its last execution): 39 of 39 detected; the 22 others kept from their earlier execution with the same tests; record docs/iec62304/records/risk_verification/CAPA-013_negative_controls_review9_2026-11-12.json (the earlier record is kept). The total of 66 above now reads 61 runnable. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "Proposed by RMF-OBS-001 as CAPA-008 CA-8.12; implemented by CAPA-013 (CA-13.4, CA-13.5). The rate is research evidence on highly active patients (paper C A4, 20 patients, FLAMeS 5-fold); no stable patients. Wording in es/de awaits radiologist review (CAPA-013 D-4). Owner approval PENDING."
    },
    "RC-062": {
      "description": "Longitudinal comparison abstains when the acquisition of the two visits differs or cannot be established (manufacturer, model, field strength, 2D/3D, slice thickness; repetition/echo/inversion time and slice spacing when recorded; voxel size) or the visit order is unknown: no candidate, count, lesion load or count of either visit, burden change, SEL search or decision (view, API, report); reason and compared metadata stated; overlay kept. Same visit or visit 2 not later: refused. PACS import stores the acquisition record",
      "hazard": "HAZ-007",
      "status": "implemented",
      "implementation": "backend/app/services/longitudinal_candidate_safety.py (compare_acquisitions, acquisition_from_dicom, read_source_acquisition, present_comparison); backend/app/api/routes/segmentation_analysis.py (_source_acquisition, compare_longitudinal); backend/app/services/dicomweb_service.py (instance 'acquisition'); frontend/src/components/LongitudinalResultPanel.tsx",
      "tests": [
        "tests/unit/test_capa013_longitudinal_candidates.py",
        "frontend/src/components/LongitudinalCompare.capa013.test.tsx"
      ],
      "requirement": "REQ-SAFE-037 (e)",
      "change": "CAPA-013 (DRAFT, approved by N. G. Bonilla Vargas 2026-10-23 (PR #52/#51/#53/#59/#49/#62/#63); branch fix/longitudinal-activity-display-capa013; merge after #52, #51, #53, #59, #49, #62)",
      "negative_control": "Executed 2026-10-22 by scripts/safety/capa013_negative_controls.py (66 mutations, 66 detected, full run 2026-10-23 against the final tests, incl. B16-B20, E7-E9, A10-A16, F16-F22 for the independent review of PR #63; the first run (2026-10-22) had left F12 undetected, which led to the stronger language test; one mutation at a time, anchors asserted unique, files restored byte for byte); record docs/iec62304/records/risk_verification/CAPA-013_negative_controls_2026-10-22.json. Tests written before the fix, re-run on the PR #62 code by scripts/safety/capa013_tests_on_base.py (on PR #62: backend 50 of 52 fail, frontend 18 of 18; on ad144ba (PR #63 before the review fixes): backend 15 of 52, frontend 7 of 18 - records CAPA-013_tests_on_base_2026-10-22.json and CAPA-013_review1_tests_on_pr63_2026-10-23.json); record CAPA-013_tests_on_base_2026-10-22.json. RC-062 mutations: A1-A16, F13-F14, F16-F19, F22. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-013 on the integrated tree (report route and assistant changed): 66/66 - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-013 66/66 - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-013 66/66 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): CAPA-013 66/66 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): B10, B11, B16, E9, A11 RETIRED with the verified report (their anchors were in the report's removed prompt builder and templates; replaced by verified_report_negative_controls.py L5-L11, C17-C22, C29-C42, F1-F29; listed in the script); re-run in a throwaway copy (--only E: the E-controls, whose rate-asset reader changed with finding 7, plus every control whose bound tests changed since its last execution): 39 of 39 detected; the 22 others kept from their earlier execution with the same tests; record docs/iec62304/records/risk_verification/CAPA-013_negative_controls_review9_2026-11-12.json (the earlier record is kept). The total of 66 above now reads 61 runnable. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "Proposed by RMF-OBS-001 as CAPA-008 CA-8.13; implemented by CAPA-013 (CA-13.6). Images uploaded as NIfTI carry no acquisition record, so their comparisons abstain (CAPA-013 D-3, PA-13.3). The Firestore lookup and the PACS import field are verified by unit and source tests only. Owner approval PENDING."
    },
    "RC-064": {
      "amendment_proposed_2026_11_10": "Amendment proposed 2026-11-10 for the verified report (N. G. Bonilla Vargas — approved 2026-11-13 (PR #78)): the request carries the measurement record built from the payload and the code-written report; only MAGNIMS region names and size classes, no sex or age band, one fixed system prompt. Tests amended in tests/unit/test_capa014_report_provider_payload.py (each marked); new evidence in tests/unit/test_rc102_verified_report_flow.py.",
      "description": "AI report draft, inherent safety by design: the request to the model provider is built only from a structured payload - measurements as numbers ('not available', never 0, for a value that is not a number; a number outside the physical range of its field refuses the request, 503, nothing sent), labels of the device's fixed vocabulary and of the application's label presets (others -> '[unlisted label N]', one number per label, named for the clinician in the draft only), a DIS block with its evaluation state kept (not evaluated, unknown or without a yes/no conclusion -> 'not evaluated' only, never 'NOT MET'; coordination with PR #68), sex M/F, a 5-year age band ('90 or older' from 90); no free-text or user-typed field (only a flag that something was typed) and no unknown field; the system prompt one of the fixed template variants (as written, or with its DIS and per-region instructions replaced when DIS was not evaluated - PRB-003, RC-070; chosen on the DIS block of the payload; amended 2026-10-25 at the release integration, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72)); the clinician's typed text is added to the draft by the route after the model returns and is never sent; a whole number equal to the patient's own record number, phone number or birth date (as digits, checked against the patient record) refuses the request in any number field; exceptions to the physical ranges: a burden change without a physical bound is 'not available', a confidence outside 0-1 is left out, voxel counts go up to 2^31, a rounding error at an edge is accepted (third review); 'not available' printed without a unit sign (final check)",
      "hazard": "HAZ-016",
      "status": "implemented",
      "implementation": "backend/app/services/report_payload_guard.py (provider_payload, _Projector, label_vocabulary, APP_LABEL_NAMES, NOT_AVAILABLE, ImplausibleMeasurement, PatientIdentifiers.number_forms, age_band); backend/app/services/brain_report_service.py (prompt builder without free text, generate_report - Class C, CAPA-014 s7); backend/app/api/routes/ai_report.py (clinician_entry, unlisted_note, assemble_draft)",
      "tests": [
        "tests/unit/test_capa014_report_provider_payload.py",
        "tests/unit/test_release_2026_10_25_integration.py",
        "tests/unit/test_release_2026_10_25_review_fixes.py",
        "tests/unit/test_verified_report_review2.py"
      ],
      "requirement": "REQ-SEC-021 (refines REQ-SEC-007 for the report path)",
      "change": "CAPA-014 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/ai-report-deidentification-capa014; redesign after the review of PR #67; updated after the second review, N1-N10, the third, R1-R4, M2, its final check and a last check)",
      "negative_control": "Executed 2026-10-25 by scripts/safety/capa014_negative_controls.py after the last check (94 mutations, 94 detected; one mutation at a time, anchors asserted unique, files restored byte for byte, tests run offline per PRB-002); record docs/iec62304/records/risk_verification/CAPA-014_review5_negative_controls_2026-10-25.json (kept: the redesign's run, 52 of 52; the second review's, 73 of 73; the third review's, 89 of 89; its final check's, 92 of 92). Last-check tests written before the fix (commit a1817e2): on d5cc1d2 backend 4 of 247 fail. Earlier rounds: final check (commit 4fdef42; record CAPA-014_review4_tests_on_1834854_2026-10-24.json), third review (commits 5624436, 8216117; record CAPA-014_review3_tests_on_a3f3305_2026-10-24.json), second review (commit 47ff5aa; record CAPA-014_review2_tests_on_5314af7_2026-10-24.json), redesign (commit f975368; records CAPA-014_review1_tests_on_pr67_2026-10-24.json, CAPA-014_tests_on_base_2026-10-24.json). RC-064 mutations: P1, P2, P3, P4, P5, P6, P7, P8, P9, P10, P11, P12, P13, P14, P15, P16, P17, P18, P19, P20, P21, P22, P23, P24, P25. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-25): 94 mutations, 94 detected (P17's anchor moved to the merged prompt-builder line, #68's DIS rule) - docs/iec62304/records/releases/RELEASE-2026-10-25_CAPA-014_negative_controls.json. Integration controls (release 2026-10-25): I2 (template variant on the payload) detected - docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls.json. Re-run again on 2026-10-28 after the integration review of PR #69: CAPA-014 94/94 (P17 on the one-rule line; M10 detected through a direct test of the draft assembly); integration controls 14/14 (I7-I12 for the review corrections) - docs/iec62304/records/releases/. Integration controls re-run 2026-10-28 after the capture corrections: 23/23 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-014 94/94 on the final tree (m6: the record's hashes include every release change); integration controls 49/49 (I22-I41 for B1, M3, M1, M2, m1, m2, m4, m5, n1; I42-I45 for the plural of the film capture; I46-I47 for the cyan fallback colour) - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-014 94/94; integration controls 59/59 (I48-I57 for R1 and R2 of the final check) - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): integration controls 61/61; CAPA-014 94/94 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): integration controls 63/63; CAPA-014 94/94 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Second independent review of PR #78 at 468dd62 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review2_2026-11-10.json): 3 of 3 mutations for this control detected (P1_unrendered_fields_validated, P2_unrenderable_request_accepted, P3_description_untruthful); whole run 67 of 67. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fourth independent review of PR #78 at 0783be2 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review4_2026-11-11.json): 2 of 2 mutations for this control detected (P4_second_list_of_blocks, P2_unrenderable_request_accepted); whole run 22 of 22. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fifth independent review of PR #78 at b4c2432 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review5_2026-11-11.json): 4 of 4 mutations for this control detected (P1_unrendered_fields_validated, P5_candidates_not_projected, P6_patient_numbers_checked_when_nothing_sent, P7_identifiers_not_required_when_sending); whole run 28 of 28. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Sixth independent review of PR #78 at 52122e2 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review6_2026-11-11.json): 1 of 1 mutations for this control detected (P8_one_flag_for_every_field); whole run 11 of 11. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Eighth independent review of PR #78 at cdba2c9: scripts/safety/release_2026_10_25_negative_controls.py — I1b, I2, I7b, I44, I45 RETIRED with the verified report (no code left: the route's DIS backstop and the prompt templates were removed; replacements: verified_report_negative_controls.py C5, D3-D6, F25, F1-F27, C29-C42); I30, I50, I53, I55 NOT RUN (anchors already broken on origin/main, in files PR #78 does not touch); the controls of the files PR #78 touches re-run in a throwaway copy: 7 of 10 detected; record docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls_review8_2026-11-11.json (the earlier record is kept). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): T23 was an INVALID kill — its mutant failed only with a NameError (REPORT_TEMPLATES, removed with the templates, defined nowhere), so the earlier 'detected' for T23 is withdrawn; T23 RETIRED with the templates (replaced by verified_report_negative_controls.py F29, the RC-065 device words); P1 re-anchored and re-run in a throwaway copy: 1 of 1 detected; record docs/iec62304/records/risk_verification/CAPA-014_negative_controls_review9_2026-11-12.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): I30 re-anchored and re-run in a throwaway copy: 1 of 1 detected; I50, I53, I55 NOT RUN (anchors already broken on origin/main, files untouched by PR #78); I8 RETIRED with finding 8 (the route's second format-character pass was removed; replaced by test_rc070_the_format_character_rule_runs_once_in_the_route and the Q6 controls); I7, I10 MASKED (the verified report's single rules mask the layer; the controls guarding the final behaviour are named in the script); record docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls_review9_2026-11-12.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "Implements CAPA-001 CA-4 by design rather than by removal: no free text leaves the application. The first version (regex scrubbing of free text, PR #67 before the review) was removed. Owner approval PENDING. Integration review of PR #69 (2026-10-28): regions a radiologist did not confirm (PRB-003) are not sent as labels - no region in the lesion rows, a fixed 'regions not confirmed' line instead of a numbered placeholder."
    },
    "RC-065": {
      "amendment_proposed_2026_11_10": "Amendment proposed 2026-11-10 (N. G. Bonilla Vargas — approved 2026-11-13 (PR #78)): the check runs on the first request and on every regeneration request; a finding on a regeneration request withholds the comments (RC-103); the device's own words include the code-written report and record in en, es, de.",
      "description": "AI report draft fails closed: segmentation required (400) and authorized (404, RC-036 rule), patient record readable and complete (503), service refuses without identifiers; a detection-only tripwire on the final prompt (NFKC, format characters removed, look-alikes and accents mapped) refuses to send (503) on the patient's own name (alone, written together, German spellings, pairs of the device's own words), record number (letters and digits: up to 3 separators; all-digit and the digits of a prefixed number: as a whole number, not inside a decimal number or before a unit), birth date (numeric, month-name, Roman; partial after a birth word), phone (with/without country code and trunk 0), e-mail, contact, city, street, and on generic e-mail, dated text, phone-like/long/ID-like numbers and titled names; never edits text; never fires on the device's own words alone (words the user prompt can contain, not the system templates) or on two of them in the device's order; capped at 400000 characters; linear time; the panel and the assistant's report tool send the segmentation",
      "hazard": "HAZ-016",
      "status": "implemented",
      "implementation": "backend/app/services/report_payload_guard.py (PatientIdentifiers, find_identifiers, assert_no_identifiers, normalise); backend/app/services/brain_report_service.py (assert_prompt_carries_no_identifier, fixed_prompt_words, fixed_prompt_pairs); backend/app/api/routes/ai_report.py (generate_report, read_patient_identifiers); backend/app/security/resource_access.py (authorize_segmentation_id); frontend/src/components/AIReportPanel.tsx; backend/app/mcp/ms_clinical_server.py (generate_ms_report)",
      "tests": [
        "tests/unit/test_capa014_report_provider_payload.py",
        "frontend/src/components/AIReportPanel.capa014.test.tsx",
        "tests/unit/test_verified_report_review2.py",
        "tests/unit/test_verified_report_review3.py"
      ],
      "requirement": "REQ-SEC-022",
      "change": "CAPA-014 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/ai-report-deidentification-capa014; redesign after the review of PR #67; updated after the second review, N1-N10, the third, R1-R4, M2, its final check and a last check)",
      "negative_control": "Executed 2026-10-25 by scripts/safety/capa014_negative_controls.py after the last check (94 mutations, 94 detected; one mutation at a time, anchors asserted unique, files restored byte for byte, tests run offline per PRB-002); record docs/iec62304/records/risk_verification/CAPA-014_review5_negative_controls_2026-10-25.json (kept: the redesign's run, 52 of 52; the second review's, 73 of 73; the third review's, 89 of 89; its final check's, 92 of 92). Last-check tests written before the fix (commit a1817e2): on d5cc1d2 backend 4 of 247 fail. Earlier rounds: final check (commit 4fdef42; record CAPA-014_review4_tests_on_1834854_2026-10-24.json), third review (commits 5624436, 8216117; record CAPA-014_review3_tests_on_a3f3305_2026-10-24.json), second review (commit 47ff5aa; record CAPA-014_review2_tests_on_5314af7_2026-10-24.json), redesign (commit f975368; records CAPA-014_review1_tests_on_pr67_2026-10-24.json, CAPA-014_tests_on_base_2026-10-24.json). RC-065 mutations: T1, T2, T3, T4, T5, T6, T7, T8, T9, T10, T11, T12, T13, T14, T15, T16, T17, T18, T19, T20, T21, T22, T23, T24, T25, T26, T27, F1, F2, F3, F4, F5, F6, U5. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-25): 94 mutations, 94 detected (P17's anchor moved to the merged prompt-builder line, #68's DIS rule) - docs/iec62304/records/releases/RELEASE-2026-10-25_CAPA-014_negative_controls.json. Re-run again on 2026-10-28 after the integration review of PR #69: CAPA-014 94/94 (P17 on the one-rule line; M10 detected through a direct test of the draft assembly); integration controls 14/14 (I7-I12 for the review corrections) - docs/iec62304/records/releases/. Integration controls re-run 2026-10-28 after the capture corrections: 23/23 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-014 94/94 on the final tree (m6: the record's hashes include every release change); integration controls 49/49 (I22-I41 for B1, M3, M1, M2, m1, m2, m4, m5, n1; I42-I45 for the plural of the film capture; I46-I47 for the cyan fallback colour) - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-014 94/94; integration controls 59/59 (I48-I57 for R1 and R2 of the final check) - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): integration controls 61/61; CAPA-014 94/94 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): integration controls 63/63; CAPA-014 94/94 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Second independent review of PR #78 at 468dd62 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review2_2026-11-10.json): 2 of 2 mutations for this control detected (T1_retired_words_back, T2_first_message_built_twice); whole run 67 of 67. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Third independent review of PR #78 at 4b8f617 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review3_2026-11-11.json): 2 of 2 mutations for this control detected (T1_retired_words_back, T2_first_message_built_twice); whole run 16 of 16. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): T23 was an INVALID kill — its mutant failed only with a NameError (REPORT_TEMPLATES, removed with the templates, defined nowhere), so the earlier 'detected' for T23 is withdrawn; T23 RETIRED with the templates (replaced by verified_report_negative_controls.py F29, the RC-065 device words); P1 re-anchored and re-run in a throwaway copy: 1 of 1 detected; record docs/iec62304/records/risk_verification/CAPA-014_negative_controls_review9_2026-11-12.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Tenth independent review of PR #78 at c5d4631 (CAPA-014 at 44246e4): P21 re-anchored on the ONE patient-number rule (report_payload_guard.is_patient_number, finding 9), F1 on the coded 400 (I16), L1-L3 on the RC-066 record written after the checks (I17); re-run in a throwaway copy: 5 of 5 detected (the first re-run detected 4 of 5 — L2, the prompt written to the RC-066 record, survived: the log test looked only for the retired templates' prompt lines; it now also looks for the verified report's own markers, and L2 is detected; records docs/iec62304/records/risk_verification/CAPA-014_negative_controls_review10_first_run_2026-11-12.json and CAPA-014_negative_controls_review10_2026-11-12.json). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "Detection only, protective; the inherent control is RC-064. Limits (CAPA-014 s8 item 2): a name that is also one of the device's words is found only next to the other name, and not when both are device words in the device's order; all-digit record numbers under 6 digits are not checked; a whole number equal to an all-digit record number refuses (fail closed); hyphenated street spellings, a city's name in another language, 'Ms' before a surname, initials and the year of birth alone are not found. The route is also classified in tests/unit/test_capa009_object_authorization_everywhere.py (call:authorize_segmentation_id, 404 probe; test_rc036_* names). Owner approval PENDING."
    },
    "RC-066": {
      "description": "AI report draft records and disclosure: the typed text merged into the draft locally after the RC-006 disclaimer, quoted exactly as typed (nothing in it rendered) and closed, the model's text always under the fixed heading 'AI draft (from measurements only)' (also a HAZ-003 measure), the model told about it only when something was typed; the report viewer loads no image named in a draft; the log states that the check ran and counts what was withheld, never the payload; the panel note and the report viewer footer (en/es/de) state that only measurements, sex and a 5-year age range are sent; false HIPAA / de-identification claims corrected everywhere (including the record generator's RC-007 text) and a repository test fails on any new one (historical records excepted); data categories recorded for the data-processing agreement (CAPA-014 s6); the clinician's entry and the application's notes are separate response fields, rendered by the viewer in boxes outside the Markdown renderer, which nothing in the model's text can produce (final check); in the model's text every Unicode format character is removed and a line that is exactly one of the application's headings replaced, bidirectional control characters removed from typed and model text, a typed field over 5000 characters visibly cut, and the panel limits each field with a counter (third review); in the single text for copy and export, a heading line of the AI text that starts like one of the application's headings is replaced, and a zero-width space in the model's text becomes a space (last check)",
      "hazard": "HAZ-016",
      "status": "implemented",
      "implementation": "backend/app/api/routes/ai_report.py (draft_parts, draft_text, clinician_entry_of, app_notes_of, neutralised_model_text, ReportResponse); frontend/src/types/ai.ts (ReportResponse parts); backend/app/services/brain_report_service.py (module header, generate_report log); frontend/src/components/AIReportPanel.tsx; frontend/src/components/ReportViewerModal.tsx; frontend/src/i18n/locales/{en,es,de}.json (report.deidentificationNote, reportViewer.aiDataNote); frontend/src/api/aiReport.ts; docs/iec62304/records/capa/CAPA-014_AI_Report_Deidentification.md s6; docs/iec62304/generate_audit_records.py (RC-007 written as withdrawn)",
      "tests": [
        "tests/unit/test_capa014_report_provider_payload.py",
        "frontend/src/components/AIReportPanel.capa014.test.tsx"
      ],
      "requirement": "REQ-SEC-023",
      "change": "CAPA-014 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/ai-report-deidentification-capa014; redesign after the review of PR #67; updated after the second review, N1-N10, the third, R1-R4, M2, its final check and a last check)",
      "negative_control": "Executed 2026-10-25 by scripts/safety/capa014_negative_controls.py after the last check (94 mutations, 94 detected; one mutation at a time, anchors asserted unique, files restored byte for byte, tests run offline per PRB-002); record docs/iec62304/records/risk_verification/CAPA-014_review5_negative_controls_2026-10-25.json (kept: the redesign's run, 52 of 52; the second review's, 73 of 73; the third review's, 89 of 89; its final check's, 92 of 92). Last-check tests written before the fix (commit a1817e2): on d5cc1d2 backend 4 of 247 fail. Earlier rounds: final check (commit 4fdef42; record CAPA-014_review4_tests_on_1834854_2026-10-24.json), third review (commits 5624436, 8216117; record CAPA-014_review3_tests_on_a3f3305_2026-10-24.json), second review (commit 47ff5aa; record CAPA-014_review2_tests_on_5314af7_2026-10-24.json), redesign (commit f975368; records CAPA-014_review1_tests_on_pr67_2026-10-24.json, CAPA-014_tests_on_base_2026-10-24.json). RC-066 mutations: M1, M2, M3, M4, M5, M6, M7, M8, M9, M10, M11, M12, M13, M14, M15, M16, M17, M18, L1, L2, L3, C1, C2, C3, C4, U1, U2, U3, U4, U6, U7, U8, U9, U11, U10. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-25): 94 mutations, 94 detected (P17's anchor moved to the merged prompt-builder line, #68's DIS rule) - docs/iec62304/records/releases/RELEASE-2026-10-25_CAPA-014_negative_controls.json. Integration controls (release 2026-10-25): I1, I1b (output check never touches the typed entry) detected - docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls.json. Re-run again on 2026-10-28 after the integration review of PR #69: CAPA-014 94/94 (P17 on the one-rule line; M10 detected through a direct test of the draft assembly); integration controls 14/14 (I7-I12 for the review corrections) - docs/iec62304/records/releases/. Integration controls re-run 2026-10-28 after the capture corrections: 23/23 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): CAPA-014 94/94 on the final tree (m6: the record's hashes include every release change); integration controls 49/49 (I22-I41 for B1, M3, M1, M2, m1, m2, m4, m5, n1; I42-I45 for the plural of the film capture; I46-I47 for the cyan fallback colour) - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): CAPA-014 94/94; integration controls 59/59 (I48-I57 for R1 and R2 of the final check) - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): integration controls 61/61; CAPA-014 94/94 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): integration controls 63/63; CAPA-014 94/94 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Eighth independent review of PR #78 at cdba2c9: scripts/safety/release_2026_10_25_negative_controls.py — I1b, I2, I7b, I44, I45 RETIRED with the verified report (no code left: the route's DIS backstop and the prompt templates were removed; replacements: verified_report_negative_controls.py C5, D3-D6, F25, F1-F27, C29-C42); I30, I50, I53, I55 NOT RUN (anchors already broken on origin/main, in files PR #78 does not touch); the controls of the files PR #78 touches re-run in a throwaway copy: 7 of 10 detected; record docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls_review8_2026-11-11.json (the earlier record is kept). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): T23 was an INVALID kill — its mutant failed only with a NameError (REPORT_TEMPLATES, removed with the templates, defined nowhere), so the earlier 'detected' for T23 is withdrawn; T23 RETIRED with the templates (replaced by verified_report_negative_controls.py F29, the RC-065 device words); P1 re-anchored and re-run in a throwaway copy: 1 of 1 detected; record docs/iec62304/records/risk_verification/CAPA-014_negative_controls_review9_2026-11-12.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): I30 re-anchored and re-run in a throwaway copy: 1 of 1 detected; I50, I53, I55 NOT RUN (anchors already broken on origin/main, files untouched by PR #78); I8 RETIRED with finding 8 (the route's second format-character pass was removed; replaced by test_rc070_the_format_character_rule_runs_once_in_the_route and the Q6 controls); I7, I10 MASKED (the verified report's single rules mask the layer; the controls guarding the final behaviour are named in the script); record docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls_review9_2026-11-12.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "The data-processing agreement itself is an owner action (CAPA-014 D-3); wording of the es/de texts awaits review (D-9). Owner approval PENDING."
    },
    "RC-067": {
      "description": "Durable, append-only audit trail: every record written at once as a structured JSON line on stdout and queued for Firestore audit_logs with document(event_id).create() and the server commit time (no update/delete path; client writes refused by the rules); one record per API request (actor from the bearer token, role, route template, resource ids, outcome, status, request id) with semantic actions for clinical routes (segmentation create/save/modify/delete/confirm, lesion readings, longitudinal decisions, AI report generation, AI/tool runs, DICOM-SEG export, care-team changes); reads deduplicated per 5 min; explicit authentication events (login with reason codes, lock-out, passkey, refresh, reuse, logout, password change, admin changes, reading the trail); allow-listed record without body, query string, free text or image data, file names and typed identifiers hashed (keyed HMAC); client address chosen by no client-sent header (right-most X-Forwarded-For entry, stepping left only over the published Firebase Hosting egress list); only anonymous records budgeted per source, every authenticated record durable; never blocks the request (retry with back-off, AUDIT_SINK_WRITE_FAILED, AUDIT_RECORD_DROPPED, bounded wait while healthy, shutdown flush); administrator-only paginated reader and status, administrator banner",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/core/logging/audit_sink.py (DurableAuditSink, query_audit_records); backend/app/core/logging/audit.py (build_audit_record, emit_audit, AuditLogger.log_event); backend/app/core/logging/audit_middleware.py (ROUTE_ACTIONS, read deduplication, actor); backend/app/core/client_ip.py (client address); backend/app/core/logging/middleware.py (unique request id); backend/app/security/auth.py (_log_audit_event); backend/app/api/routes/authentication.py; backend/app/api/routes/auth.py (/audit-logs, /audit-status); firestore.rules; firestore.indexes.json; frontend/src/components/AuditStatusBanner.tsx",
      "tests": [
        "tests/unit/test_capa015_audit_and_session.py",
        "frontend/src/services/session.capa015.test.tsx",
        "tests/unit/test_capa015_review_fixes.py",
        "tests/unit/test_capa015_review2_fixes.py",
        "tests/unit/test_release_2026_10_30_main_merge.py"
      ],
      "requirement": "REQ-SEC-024 (REQ-SEC-009)",
      "change": "CAPA-015 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/audit-trail-and-session-capa015; merge after CAPA-014)",
      "negative_control": "Executed 2026-10-24 by scripts/safety/capa015_negative_controls.py (108 mutations after the re-review of PR #65 at 09e11e8 and the egress-list correction: 107 detected, 1 declared equivalent (R9 - redundant with the clearing of the sealed successor; R9b, removing both, is detected); after the independent review 94 mutations, 93 detected, 1 equivalent; the first full run (61 mutations) had left F18 undetected, which led to the stronger language test; one mutation at a time, anchors asserted unique, files restored byte for byte, PRB-002 isolation); record docs/iec62304/records/risk_verification/CAPA-015_negative_controls_2026-10-24.json. Tests written before the fix: on main 70cc5c7 backend 29 of 29 and frontend 12 of 12 fail (CAPA-015_tests_on_base_2026-10-24.json); the independent-review cases on the PR #65 head 2c618ec: backend 18 of 47, frontend 9 of 9 fail (CAPA-015_review1_tests_on_pr65_2026-10-24.json); the re-review cases on the PR #65 head 09e11e8: backend 8 of 25, frontend 3 of 3 fail (CAPA-015_review2_tests_on_pr65_2026-10-24.json); the egress-list test on 9f4855e fails (CAPA-015_review2b_egress_list_on_9f4855e_2026-10-24.json). RC-067 mutations: B1-B25, F15-F16, R4-R7, R17-R29, R31. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-25): 108 mutations, 107 detected, 1 declared equivalent (R9, as before; R9b detected) - docs/iec62304/records/releases/RELEASE-2026-10-25_CAPA-015_negative_controls.json. Integration controls (release 2026-10-25): I3 (#68's confirmation route audited) detected - docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls.json. Integration controls re-run 2026-10-28 after the capture corrections: 23/23 - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): integration controls 49/49 (I22-I41 for B1, M3, M1, M2, m1, m2, m4, m5, n1; I42-I45 for the plural of the film capture; I46-I47 for the cyan fallback colour) - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): integration controls 59/59 (I48-I57 for R1 and R2 of the final check) - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): integration controls 61/61; CAPA-015 107 + R9 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): integration controls 63/63; CAPA-015 107 + R9 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Eighth independent review of PR #78 at cdba2c9: scripts/safety/release_2026_10_25_negative_controls.py — I1b, I2, I7b, I44, I45 RETIRED with the verified report (no code left: the route's DIS backstop and the prompt templates were removed; replacements: verified_report_negative_controls.py C5, D3-D6, F25, F1-F27, C29-C42); I30, I50, I53, I55 NOT RUN (anchors already broken on origin/main, in files PR #78 does not touch); the controls of the files PR #78 touches re-run in a throwaway copy: 7 of 10 detected; record docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls_review8_2026-11-11.json (the earlier record is kept). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): I30 re-anchored and re-run in a throwaway copy: 1 of 1 detected; I50, I53, I55 NOT RUN (anchors already broken on origin/main, files untouched by PR #78); I8 RETIRED with finding 8 (the route's second format-character pass was removed; replaced by test_rc070_the_format_character_rule_runs_once_in_the_route and the Q6 controls); I7, I10 MASKED (the verified report's single rules mask the layer; the controls guarding the final behaviour are named in the script); record docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls_review9_2026-11-12.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "Verified against an in-memory Firestore stand-in (create/get/where/order_by/start_after/transactions), not a real Firestore or the emulator. The status is per server instance. Retention is owner decision D-3 (proposal 6 years). AI report records carry no patient id because the request carries none (REQ-SEC-007). Owner approval PENDING."
    },
    "RC-068": {
      "description": "Short-lived access token (15 min) and rotating refresh token: opaque 384-bit token in an HttpOnly, Secure, SameSite=Strict __session cookie scoped to /api/v1/auth on the app's own origin (Firebase Hosting rewrite), only its SHA-256 stored server-side (Firestore refresh_tokens, one family per sign-in), rotated on every use in one transaction, reuse revokes the family (audited), idle 30 min and absolute 12 h expiry, revoked on logout, on password change and when the account is missing, inactive or locked; refreshed token carries the current role; foreign Origin refused; responses no-store; password change persisted to the user store; logout revokes the refresh family (every instance) and the access token in the token manager the authentication dependency checks (per server instance only); lock-out, CAPTCHA and WebAuthn checks unchanged",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/security/refresh_tokens.py (RefreshTokenStore, MemoryRefreshRepo, FirestoreRefreshRepo, cookie helpers); backend/app/api/routes/authentication.py (/login, /refresh, start_session); backend/app/api/routes/auth.py (/logout, /change-password, /webauthn/login/complete, shared token manager); backend/app/security/auth.py (change_password); backend/app/core/config.py; firebase.json; firestore.rules",
      "tests": [
        "tests/unit/test_capa015_audit_and_session.py",
        "tests/unit/test_capa015_review_fixes.py",
        "tests/unit/test_capa015_review2_fixes.py"
      ],
      "requirement": "REQ-SEC-025 (REQ-SEC-003)",
      "change": "CAPA-015 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/audit-trail-and-session-capa015; merge after CAPA-014)",
      "negative_control": "Executed 2026-10-24 by scripts/safety/capa015_negative_controls.py (108 mutations after the re-review of PR #65 at 09e11e8 and the egress-list correction: 107 detected, 1 declared equivalent (R9 - redundant with the clearing of the sealed successor; R9b, removing both, is detected); after the independent review 94 mutations, 93 detected, 1 equivalent; the first full run (61 mutations) had left F18 undetected, which led to the stronger language test; one mutation at a time, anchors asserted unique, files restored byte for byte, PRB-002 isolation); record docs/iec62304/records/risk_verification/CAPA-015_negative_controls_2026-10-24.json. Tests written before the fix: on main 70cc5c7 backend 29 of 29 and frontend 12 of 12 fail (CAPA-015_tests_on_base_2026-10-24.json); the independent-review cases on the PR #65 head 2c618ec: backend 18 of 47, frontend 9 of 9 fail (CAPA-015_review1_tests_on_pr65_2026-10-24.json); the re-review cases on the PR #65 head 09e11e8: backend 8 of 25, frontend 3 of 3 fail (CAPA-015_review2_tests_on_pr65_2026-10-24.json); the egress-list test on 9f4855e fails (CAPA-015_review2b_egress_list_on_9f4855e_2026-10-24.json). RC-068 mutations: S1-S18, R1-R3, R8-R16, R30. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-25): 108 mutations, 107 detected, 1 declared equivalent (R9, as before; R9b detected) - docs/iec62304/records/releases/RELEASE-2026-10-25_CAPA-015_negative_controls.json. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-015 107 + R9 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): CAPA-015 107 + R9 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "Session lifetimes are owner decision D-2 (15 min / 30 min idle / 12 h absolute instead of the suggested 12 h / 7 d, which would weaken the 15-minute automatic log-off on shared workstations). The Firebase Hosting rewrite and the cookie through it are not exercised in a deployed environment (decision D-4). Owner approval PENDING."
    },
    "RC-069": {
      "description": "The end of a session never discards unsaved work: silent renewal two minutes before expiry; one refresh shared by concurrent requests (and tabs, Web Locks); on 401 one refresh and a retry; when the session cannot continue the page and its unsaved work stay, the re-login dialog accepts only the same user (another person's new session closed at once) and the refused requests are retried after sign-in; no redirect to /login on 401; logout ends the server session; fetch-based downloads recover the same way; a tab only ever sends its own user's token; the page behind the re-login dialog stays mounted but hidden, inert and blurred; texts in en/es/de",
      "hazard": "HAZ-001, HAZ-010",
      "status": "implemented",
      "implementation": "frontend/src/services/session.ts; frontend/src/services/apiClient.ts; frontend/src/contexts/AuthContext.tsx; frontend/src/components/SessionExpiredDialog.tsx; frontend/src/components/NiivueViewer2D.tsx; frontend/src/components/ImageViewer3D.tsx; frontend/src/components/LesionDashboard.tsx; frontend/src/pages/LoginPage.tsx; frontend/src/pages/ProfilePage.tsx; frontend/src/i18n/locales/{en,es,de}.json",
      "tests": [
        "frontend/src/services/session.capa015.test.tsx",
        "frontend/src/services/session.capa015.review.test.tsx",
        "frontend/src/services/session.capa015.review2.test.tsx"
      ],
      "requirement": "REQ-SEC-026",
      "change": "CAPA-015 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/audit-trail-and-session-capa015; merge after CAPA-014)",
      "negative_control": "Executed 2026-10-24 by scripts/safety/capa015_negative_controls.py (108 mutations after the re-review of PR #65 at 09e11e8 and the egress-list correction: 107 detected, 1 declared equivalent (R9 - redundant with the clearing of the sealed successor; R9b, removing both, is detected); after the independent review 94 mutations, 93 detected, 1 equivalent; the first full run (61 mutations) had left F18 undetected, which led to the stronger language test; one mutation at a time, anchors asserted unique, files restored byte for byte, PRB-002 isolation); record docs/iec62304/records/risk_verification/CAPA-015_negative_controls_2026-10-24.json. Tests written before the fix: on main 70cc5c7 backend 29 of 29 and frontend 12 of 12 fail (CAPA-015_tests_on_base_2026-10-24.json); the independent-review cases on the PR #65 head 2c618ec: backend 18 of 47, frontend 9 of 9 fail (CAPA-015_review1_tests_on_pr65_2026-10-24.json); the re-review cases on the PR #65 head 09e11e8: backend 8 of 25, frontend 3 of 3 fail (CAPA-015_review2_tests_on_pr65_2026-10-24.json); the egress-list test on 9f4855e fails (CAPA-015_review2b_egress_list_on_9f4855e_2026-10-24.json). RC-069 mutations: F1-F14, F17-F18, FR1-FR15. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-25): 108 mutations, 107 detected, 1 declared equivalent (R9, as before; R9b detected) - docs/iec62304/records/releases/RELEASE-2026-10-25_CAPA-015_negative_controls.json. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): CAPA-015 107 + R9 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): CAPA-015 107 + R9 declared equivalent - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "jsdom only, no real browser. The existing 15-minute inactivity log-off still discards unsaved work (unchanged; decision D-5). Wording in es/de awaits review. Owner approval PENDING."
    },
    "RC-070": {
      "amendment_proposed_2026_11_10": "Amendment proposed 2026-11-10 (N. G. Bonilla Vargas — approved 2026-11-13 (PR #78)): in the verified report the backstop also runs inside the loop on the model's comments, as a failure (RC-103); the route's backstop is unchanged; tests amended in test_prb003_review1/2, test_release_2026_10_25_integration and _review_fixes (each marked).",
      "description": "Dissemination in space evaluated and shown only on a segmentation whose labels are the MAGNIMS regions assigned by the region classification to its current lesions (classified lesion footprint recorded), confirmed by a radiologist for its current mask and label scheme (AI draft: also its own RC-047 review); otherwise the explicit 'not evaluated' state with its reason and no met / not met, region presence or topography count - on every path: DIS route and cache (one snapshot), classify-regions, metadata responses, viewer (stale replies dropped, error boundary), AI report (bound to its own segmentation, re-derived on the server, no region and no DIS instruction to the model without an evaluated DIS, model DIS lines replaced, fixed notice, unevaluated-only request refused), AI assistant; regions of unconfirmed segmentations caveated 'not a DIS assessment'",
      "hazard": "HAZ-008, HAZ-005, HAZ-003",
      "status": "implemented",
      "implementation": "backend/app/services/dis_review_gate.py (review_state, not_evaluated, evaluated, is_evaluated, without_stored_dis); backend/app/api/routes/segmentation_analysis.py (assess_dis, get_dis_assessment); backend/app/api/routes/segmentation_regions.py (classify_regions); backend/app/api/routes/segmentation.py (get_segmentation, list_segmentations); backend/app/api/routes/ai_report.py (server_dis_assessment, dis_notice, generate_report); backend/app/services/brain_report_service.py (DIS block of _build_findings_prompt, DIS_NOT_EVALUATED_PROMPT - Class C, CAPA-016 s6); backend/app/mcp/ms_clinical_server.py (only_evaluated_dis, instructions); frontend/src/components/LesionDashboard.tsx; frontend/src/types/lesion.ts (isDisEvaluated); second review of PR #68: dis_review_gate (regions_state per lesion, classification_record, scrub_unevaluated_dis per sentence, dis_for_viewer, without_reviewer_identity); segmentation_analysis.lesion_table (report lesion table on the server); brain_report_service.dis_not_evaluated_template (no per-region section); third review: dis_review_gate._table_entries (lesions named as in the lesion table), classification_record records voxel_volume_mm3",
      "tests": [
        "tests/unit/test_prb003_dis_requires_confirmed_segmentation.py",
        "tests/unit/test_prb003_review1_findings.py",
        "frontend/src/components/LesionDashboard.prb003.test.tsx",
        "frontend/src/components/LesionDashboard.prb003.review1.test.tsx",
        "tests/unit/test_prb003_review2_findings.py",
        "frontend/src/components/LesionDashboard.prb003.review2.test.tsx",
        "tests/unit/test_prb003_review3_findings.py",
        "frontend/src/components/LesionDashboard.prb003.review3.test.tsx",
        "tests/unit/test_release_2026_10_25_integration.py",
        "tests/unit/test_release_2026_10_25_review_fixes.py",
        "frontend/src/components/AIReportPanel.release20261025.test.tsx",
        "tests/unit/test_release_2026_10_25_capture_fixes.py",
        "frontend/src/components/LesionDashboard.release20261028.test.tsx",
        "tests/unit/test_release_2026_10_25_review2_fixes.py",
        "frontend/src/ViewerApp.release20261028.test.tsx",
        "frontend/src/components/LesionDashboard.release20261028b.test.tsx",
        "frontend/src/components/LesionDashboard.release20261028c.test.tsx",
        "frontend/src/utils/drawnLabels.test.ts",
        "frontend/src/utils/drawnLabels.fallback.test.ts",
        "frontend/src/utils/fallbackColour.release20261030.test.ts",
        "tests/unit/test_verified_report_review2.py",
        "tests/unit/test_verified_report_review4.py",
        "tests/unit/test_verified_report_review5.py"
      ],
      "requirement": "REQ-SAFE-038",
      "change": "PRB-003 / CAPA-016 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/dis-requires-reviewed-segmentation-prb003; merge after #67 and #65; corrected after the independent review of PR #68 at 4c601f2); corrected again after the second independent review of PR #68 at 29abe29; m-1 and m-3 corrected after the third independent review of PR #68 at 2e20b8a",
      "negative_control": "Executed 2026-10-24 by scripts/safety/prb003_negative_controls.py after the second independent review of PR #68 and after its third review (119 mutations, 119 detected; bound tests green after byte-exact restore) - docs/iec62304/records/risk_verification/PRB-003_negative_controls_2026-10-24.json. Tests written first fail on main @ 70cc5c7 (PRB-003_tests_on_base_2026-10-24.json), the review-finding tests on 4c601f2 (PRB-003_review1_tests_on_4c601f2_2026-10-24.json) and the second-review tests on 29abe29 (backend 46 of 51, frontend 6 of 6 - PRB-003_review2_tests_on_29abe29_2026-10-24.json) and the m-1 tests on 2e20b8a (backend 4 of 4, frontend 2 of 2 - PRB-003_review3_tests_on_2e20b8a_2026-10-24.json). Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-25): 119 mutations, 119 detected - docs/iec62304/records/releases/RELEASE-2026-10-25_PRB-003_negative_controls.json. Integration controls (release 2026-10-25): I1, I1b (output check before the draft assembly) detected - docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls.json. Re-run again on 2026-10-28 after the integration review of PR #69: PRB-003 119/119 (R4 on the one-rule line); integration controls 14/14 - docs/iec62304/records/releases/. Re-run after the browser capture session corrections (2026-10-28): PRB-003 119/119 (F11 anchored on the one awaited DIS read after the confirmation); integration controls 23/23 (I13-I21 for F08, F09, F10, F04) - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): PRB-003 119/119 (A1 anchored on the assistant's one-rule line, m4); integration controls 49/49 (I22-I41 for B1, M3, M1, M2, m1, m2, m4, m5, n1; I42-I45 for the plural of the film capture; I46-I47 for the cyan fallback colour) - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): PRB-003 119/119 (F4 and WF3 anchored on the one confirm call); integration controls 59/59 (I48-I57 for R1 and R2 of the final check) - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): integration controls 61/61; PRB-003 119/119 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): integration controls 63/63; PRB-003 119/119 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Second independent review of PR #78 at 468dd62 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review2_2026-11-10.json): 1 of 1 mutations for this control detected (D1_notice_repeats_the_line); whole run 67 of 67. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fourth independent review of PR #78 at 0783be2 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review4_2026-11-11.json): 2 of 2 mutations for this control detected (D2_notice_by_substring, D1_notice_repeats_the_line); whole run 22 of 22. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fifth independent review of PR #78 at b4c2432 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review5_2026-11-11.json): 2 of 2 mutations for this control detected (D3_service_notice_missing, D4_dis_evaluation_not_typed); whole run 28 of 28. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Eighth independent review of PR #78 at cdba2c9: scripts/safety/release_2026_10_25_negative_controls.py — I1b, I2, I7b, I44, I45 RETIRED with the verified report (no code left: the route's DIS backstop and the prompt templates were removed; replacements: verified_report_negative_controls.py C5, D3-D6, F25, F1-F27, C29-C42); I30, I50, I53, I55 NOT RUN (anchors already broken on origin/main, in files PR #78 does not touch); the controls of the files PR #78 touches re-run in a throwaway copy: 7 of 10 detected; record docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls_review8_2026-11-11.json (the earlier record is kept). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): G2 re-anchored (bound_to_mask) and re-run in a throwaway copy: 1 of 1 detected; record docs/iec62304/records/risk_verification/PRB-003_negative_controls_review9_2026-11-12.json; F5 and WF2 NOT RUN (anchors already broken on origin/main, in files PR #78 does not touch; no kill claimed; an open item for the change that owns them). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): I30 re-anchored and re-run in a throwaway copy: 1 of 1 detected; I50, I53, I55 NOT RUN (anchors already broken on origin/main, files untouched by PR #78); I8 RETIRED with finding 8 (the route's second format-character pass was removed; replaced by test_rc070_the_format_character_rule_runs_once_in_the_route and the Q6 controls); I7, I10 MASKED (the verified report's single rules mask the layer; the controls guarding the final behaviour are named in the script); record docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls_review9_2026-11-12.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Tenth independent review of PR #78 at c5d4631 (CAPA-014 at 44246e4): release 2026-10-25 I11 and I12 re-anchored on the codes the panel maps (geometry_unreadable; I16); re-run in a throwaway copy: 2 of 2 detected; record docs/iec62304/records/releases/RELEASE-2026-10-25_integration_negative_controls_review10_2026-11-12.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "Evidence: paper A v0.3 healthy-control addendum (record docs/research/records/2026-10-24_paper_a_v03c_controls.json on research/paper-a-v0.3): brain-DIS met in 19 of 100 healthy controls on the raw automatic FLAMeS segmentation. LIMIT: the report model's own text is checked per sentence as a backstop (en/es/de wordings; a paraphrase it does not recognise passes) - the main controls are the earlier layers; a confirmation records who confirmed, not how carefully."
    },
    "RC-071": {
      "description": "DIS confirmation of any segmentation (an AI draft after its own review) only after the region classification, by a radiologist, on the open segmentation, for the exact stored mask and label scheme (no button with unsaved changes); authenticated user and time recorded; idempotent (first confirmer kept); append-only history of confirmations, repeats and voidings; metadata-only write, refused when not durable (503) or when another session saved a newer mask (409, cached entry discarded); removed by any later change of the mask or of a label name; labels changeable by radiologists and technicians only",
      "hazard": "HAZ-008, HAZ-005",
      "status": "implemented",
      "implementation": "backend/app/models/schemas.py (ClinicianReview, SegmentationMetadata.clinician_review); backend/app/api/routes/segmentation.py (POST /segmentation/{id}/review/confirm); backend/app/services/segmentation_service.py (enforce_review_binding, _enforce_clinician_review_binding); frontend/src/components/LesionDashboard.tsx (confirmSegmentation); frontend/src/api/segmentation.ts (confirmSegmentationReview); second review of PR #68: region corrections acknowledged and recorded (review/confirm, ClinicianReview region_corrections); persist_metadata writes the review fields only (update-time precondition); names and history to radiologists and administrators only (metadata_for_viewer), history capped",
      "tests": [
        "tests/unit/test_prb003_dis_requires_confirmed_segmentation.py",
        "tests/unit/test_prb003_review1_findings.py",
        "frontend/src/components/LesionDashboard.prb003.test.tsx",
        "frontend/src/components/LesionDashboard.prb003.review1.test.tsx",
        "tests/unit/test_prb003_review2_findings.py",
        "frontend/src/components/LesionDashboard.prb003.review2.test.tsx",
        "tests/unit/test_prb003_review3_findings.py",
        "frontend/src/components/LesionDashboard.prb003.review3.test.tsx",
        "frontend/src/components/LesionDashboard.release20261028.test.tsx",
        "frontend/src/components/LesionDashboard.release20261028b.test.tsx",
        "frontend/src/components/LesionDashboard.release20261028c.test.tsx",
        "frontend/src/store/useSegmentationStore.release20261028.test.ts",
        "frontend/src/utils/drawnLabels.test.ts",
        "tests/unit/test_release_2026_10_25_final_check.py",
        "frontend/src/ViewerApp.release20261029.test.tsx",
        "frontend/src/components/LesionDashboard.release20261029.test.tsx",
        "frontend/src/utils/drawnLabels.digest.test.ts",
        "tests/unit/test_release_2026_10_30_merge.py",
        "frontend/src/components/LesionDashboard.release20261030.test.tsx"
      ],
      "requirement": "REQ-SAFE-039",
      "change": "PRB-003 / CAPA-016 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/dis-requires-reviewed-segmentation-prb003; merge after #67 and #65; corrected after the independent review of PR #68 at 4c601f2); corrected again after the second independent review of PR #68 at 29abe29; m-1 and m-3 corrected after the third independent review of PR #68 at 2e20b8a",
      "negative_control": "Executed 2026-10-24 by scripts/safety/prb003_negative_controls.py after the second independent review of PR #68 and after its third review (119 mutations, 119 detected; bound tests green after byte-exact restore) - docs/iec62304/records/risk_verification/PRB-003_negative_controls_2026-10-24.json. Tests written first fail on main @ 70cc5c7 (PRB-003_tests_on_base_2026-10-24.json), the review-finding tests on 4c601f2 (PRB-003_review1_tests_on_4c601f2_2026-10-24.json) and the second-review tests on 29abe29 (backend 46 of 51, frontend 6 of 6 - PRB-003_review2_tests_on_29abe29_2026-10-24.json) and the m-1 tests on 2e20b8a (backend 4 of 4, frontend 2 of 2 - PRB-003_review3_tests_on_2e20b8a_2026-10-24.json). Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-25): 119 mutations, 119 detected - docs/iec62304/records/releases/RELEASE-2026-10-25_PRB-003_negative_controls.json. Re-run again on 2026-10-28 after the integration review of PR #69: PRB-003 119/119 (R4 on the one-rule line); integration controls 14/14 - docs/iec62304/records/releases/. Re-run after the browser capture session corrections (2026-10-28): PRB-003 119/119 (F11 anchored on the one awaited DIS read after the confirmation); integration controls 23/23 (I13-I21 for F08, F09, F10, F04) - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): PRB-003 119/119 (A1 anchored on the assistant's one-rule line, m4); integration controls 49/49 (I22-I41 for B1, M3, M1, M2, m1, m2, m4, m5, n1; I42-I45 for the plural of the film capture; I46-I47 for the cyan fallback colour) - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): PRB-003 119/119 (F4 and WF3 anchored on the one confirm call); integration controls 59/59 (I48-I57 for R1 and R2 of the final check) - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): integration controls 61/61; PRB-003 119/119 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): integration controls 63/63; PRB-003 119/119 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): G2 re-anchored (bound_to_mask) and re-run in a throwaway copy: 1 of 1 detected; record docs/iec62304/records/risk_verification/PRB-003_negative_controls_review9_2026-11-12.json; F5 and WF2 NOT RUN (anchors already broken on origin/main, in files PR #78 does not touch; no kill claimed; an open item for the change that owns them). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78)."
    },
    "RC-072": {
      "description": "Information for safety wherever the output of an automatic LESION-detection tool is shown (AI draft banner, in-browser FLAMeS result, tool result card, segmentation panel, the 'not evaluated' DIS state, report notice and prompt, assistant instructions) - not for structure parcellations: 'Automatic lesion marking also marks spots in most healthy brains, mostly next to the ventricles. A marked spot is not evidence of multiple sclerosis; every spot needs expert review.' in en/es/de; no healthy-control figure until the dataset licence permits it ('most' itself: owner decision)",
      "hazard": "HAZ-008, HAZ-003, HAZ-001",
      "status": "implemented",
      "implementation": "frontend/src/components/AutomaticMarkingNotice.tsx; frontend/src/components/AiDraftBanner.tsx; frontend/src/components/SegmentationPanel.tsx; frontend/src/i18n/locales/{en,es,de}.json (disReview); backend/app/services/dis_review_gate.py (AUTOMATIC_MARKING_NOTICE); backend/app/api/routes/ai_report.py (DIS_NOT_EVALUATED_NOTICE)",
      "tests": [
        "tests/unit/test_prb003_dis_requires_confirmed_segmentation.py",
        "tests/unit/test_prb003_review1_findings.py",
        "frontend/src/components/LesionDashboard.prb003.test.tsx",
        "frontend/src/components/LesionDashboard.prb003.review1.test.tsx"
      ],
      "requirement": "REQ-SAFE-040",
      "change": "PRB-003 / CAPA-016 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/dis-requires-reviewed-segmentation-prb003; merge after #67 and #65; corrected after the independent review of PR #68 at 4c601f2)",
      "negative_control": "Executed 2026-10-24 by scripts/safety/prb003_negative_controls.py after the independent review of PR #68 (69 mutations, 69 detected; bound tests green after byte-exact restore) - docs/iec62304/records/risk_verification/PRB-003_negative_controls_2026-10-24.json. Tests written first fail on main @ 70cc5c7 (backend 39 of 41, frontend 12 of 12 - PRB-003_tests_on_base_2026-10-24.json) and the review-finding tests fail on 4c601f2 (backend 45 of 47, frontend 14 of 17 - PRB-003_review1_tests_on_4c601f2_2026-10-24.json) - RC-072 mutations N1-N2, F6-F9, F17-F18. Re-run on the integrated tree of release/owner-signoff-2026-10-25 (2026-10-25): 119 mutations, 119 detected - docs/iec62304/records/releases/RELEASE-2026-10-25_PRB-003_negative_controls.json. Re-run again on 2026-10-28 after the integration review of PR #69: PRB-003 119/119 (R4 on the one-rule line); integration controls 14/14 - docs/iec62304/records/releases/. Re-run after the browser capture session corrections (2026-10-28): PRB-003 119/119 (F11 anchored on the one awaited DIS read after the confirmation); integration controls 23/23 (I13-I21 for F08, F09, F10, F04) - docs/iec62304/records/releases/. Re-run on the final tree after the second independent review of PR #69 and the film-capture plural fix (b3a376e, 2026-10-29): PRB-003 119/119 (A1 anchored on the assistant's one-rule line, m4); integration controls 49/49 (I22-I41 for B1, M3, M1, M2, m1, m2, m4, m5, n1; I42-I45 for the plural of the film capture; I46-I47 for the cyan fallback colour) - docs/iec62304/records/releases/. Re-run on the final tree after the final check of PR #69 (0ca1967, 2026-10-29, in a throwaway worktree): PRB-003 119/119 (F4 and WF3 anchored on the one confirm call); integration controls 59/59 (I48-I57 for R1 and R2 of the final check) - docs/iec62304/records/releases/. Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): integration controls 61/61; PRB-003 119/119 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): integration controls 63/63; PRB-003 119/119 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): G2 re-anchored (bound_to_mask) and re-run in a throwaway copy: 1 of 1 detected; record docs/iec62304/records/risk_verification/PRB-003_negative_controls_review9_2026-11-12.json; F5 and WF2 NOT RUN (anchors already broken on origin/main, in files PR #78 does not touch; no kill claimed; an open item for the change that owns them). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "Also bound by frontend/src/components/SegmentationPanel.prb003.test.tsx (it.each 'rc072 review1 ...': the notice for lesion-detection tools only, through the real panel), run by the negative-control script."
    },
    "RC-073": {
      "description": "Every 2D render mode shows the Standard view's layout (storage voxel (i, j) of slice k at row i, column j) and the voxel slice of the slider index; the W/L GPU view gives niivue a display transform built from the image's grid for the image AND the mask (non-radiological axial screen stated) and the slice at (k + 0.5) / depth; masks are requested aligned to the image (?ref_file_id=: the server realigns only a mask whose stored transform IS the image's, with the RC-031 marker and its own range, and never presents another mask as aligned); a mask is drawn only on the image's own grid in the image's voxel order, otherwise, on a load failure or when not saved yet, not drawn and the reason stated (notice clear of the safety annotations, measured in a real browser); unsaved edits stated; niivue's own keys, wheel and double-click never act; the multi-panel grid draws no segmentation; the 3D view composites masks only with the RC-031 marker and a scanner position (else names them), reaches storage slice k on its own axis through voxel -> mm -> niivue, and draws no colour bar under the laterality caveat. Re-review: 3D mask buffers cleared when the request changes and failed downloads named (never the previous mask under the new name); the aligned route reads the reference header only, never answers an alignment problem with an error (serves the stored file, X-Mask-Alignment); 3D states unsaved edits, accepts an identity-transform mask on an identity-transform image of the same dimensions, and has niivue's view-type and clip-plane keys off. Display only",
      "hazard": "HAZ-006",
      "status": "implemented",
      "implementation": "frontend/src/utils/niivueVoxelGrid.ts (standardViewAffine, placeAsStandardView, maskMatchesImageGrid, maskPlaceableIn3D, segmentationNiftiPath); frontend/src/components/NiivueViewer2D.tsx; ImageViewer2D.tsx (hasUnsavedEdits); ImageViewer3D.tsx; MultiPanelViewer.tsx; frontend/src/utils/niivueWindowLevel.ts (sliceIndexToVoxelCentreFraction); backend/app/api/routes/segmentation.py (get_segmentation_nifti); backend/app/services/segmentation_service.py (align_stored_mask_to_reference)",
      "tests": [
        "frontend/src/components/NiivueViewer2D.prb004.test.tsx",
        "frontend/src/utils/niivueWindowLevel.test.ts",
        "frontend/src/components/NiivueViewer2D.prb004.review.test.tsx",
        "frontend/src/components/NiivueViewer2D.prb004.layout.test.tsx",
        "frontend/src/components/ImageViewer3D.prb004.review.test.tsx",
        "tests/unit/test_prb004_review_ref_alignment.py"
      ],
      "requirement": "REQ-SAFE-041",
      "change": "PRB-004 .. PRB-010 and the independent review of PR #71 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/viewer-display-orientation-prb004)",
      "negative_control": "Executed 2026-10-28 by scripts/safety/prb004_negative_controls.py in a throwaway detached worktree of 249b642 (review of PR #71, m8: never in the developer's checkout; refuses to start on uncommitted changes in the files and tests it covers; one mutation at a time, every anchor asserted unique on the LF text, original bytes restored after each mutation and checked at the end; only the bound tests run, backend offline per PRB-002); failing test names per mutation in docs/iec62304/records/risk_verification/PRB-004_negative_controls_2026-10-28.json (114 mutations for PRB-004..010 and the review, 114 detected). RC-073: O1-O13 (13 of 13 detected) and the review / film-capture mutations V1, V2, V3, V5, V6, V7, V8, V9, V10, V11, V12, V13, V14, V15, V16, V17, V18, V19, V27, V28, V29, V30, V35, V36, V37, V39, V40, W1, W2, W3, W4, W5, W6, W7, W8, W9, W10, W11, W12 (39 of 39 detected). Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): PRB-004 114/114 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-004 114/114 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d) (I15): W11 NOT RUN (its anchor in segmentation_service.py was already gone on origin/main; PR #78 does not touch that file; no kill claimed; an open item for the change that owns it). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78)."
    },
    "RC-074": {
      "description": "A segmentation's colours never depend on the image's window or on the display range its file carries: every niivue mask overlay (3D volume and multiplanar: lesion mask, earlier visit blue, later visit red - never the white top of 'hot'; W/L GPU 2D) loads with a fixed range (0..1 for one colour, 0..highest label + 1 for label colours), 0 transparent; a stored segmentation NIfTI carries its own range (0 to its highest label, at least 1), never the MRI's, also when served aligned to an image",
      "hazard": "HAZ-001, HAZ-007",
      "status": "implemented",
      "implementation": "frontend/src/utils/niivueVoxelGrid.ts (LABEL_MASK_DISPLAY_RANGE); frontend/src/components/ImageViewer3D.tsx; frontend/src/components/NiivueViewer2D.tsx; backend/app/services/segmentation_service.py (_label_display_range, _save_masks_to_gcs)",
      "tests": [
        "tests/unit/test_prb006_mask_display_range.py",
        "frontend/src/components/ImageViewer3D.prb005.test.tsx",
        "frontend/src/components/NiivueViewer2D.prb004.test.tsx",
        "frontend/src/components/ImageViewer3D.prb004.review.test.tsx"
      ],
      "requirement": "REQ-SAFE-042",
      "change": "PRB-004 .. PRB-010 and the independent review of PR #71 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/viewer-display-orientation-prb004)",
      "negative_control": "Executed 2026-10-28 by scripts/safety/prb004_negative_controls.py in a throwaway detached worktree of 249b642 (review of PR #71, m8: never in the developer's checkout; refuses to start on uncommitted changes in the files and tests it covers; one mutation at a time, every anchor asserted unique on the LF text, original bytes restored after each mutation and checked at the end; only the bound tests run, backend offline per PRB-002); failing test names per mutation in docs/iec62304/records/risk_verification/PRB-004_negative_controls_2026-10-28.json (114 mutations for PRB-004..010 and the review, 114 detected). RC-074: R1-R9 (9 of 9 detected), V4 and V26 (2 of 2 detected). Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): PRB-004 114/114 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-004 114/114 - docs/iec62304/records/releases/RELEASE-2026-10-30_*."
    },
    "RC-075": {
      "description": "The in-browser normal/abnormal screening (Quick Screen) is reachable only in a build with VITE_ENABLE_QUICK_SCREEN true or 1 (off by default, not set in .env.production); off, the viewer mounts nothing of it and requests no model; on, the model is looked for once per page and the button appears only when it is served",
      "hazard": "HAZ-004",
      "status": "implemented",
      "implementation": "frontend/src/config/features.ts (QUICK_SCREEN); frontend/src/components/ImageViewer2D.tsx; frontend/src/hooks/useEdgeAI.ts; frontend/src/components/QuickScreenBadge.tsx",
      "tests": [
        "frontend/src/ViewerApp.prb007.test.tsx",
        "frontend/src/components/QuickScreenBadge.prb009.test.tsx",
        "frontend/src/config/features.quickScreen.test.ts"
      ],
      "requirement": "REQ-FUNC-104",
      "change": "PRB-004 .. PRB-009 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/viewer-display-orientation-prb004)",
      "negative_control": "Executed 2026-10-28 by scripts/safety/prb004_negative_controls.py in a throwaway detached worktree of 249b642 (review of PR #71, m8: never in the developer's checkout; refuses to start on uncommitted changes in the files and tests it covers; one mutation at a time, every anchor asserted unique on the LF text, original bytes restored after each mutation and checked at the end; only the bound tests run, backend offline per PRB-002); failing test names per mutation in docs/iec62304/records/risk_verification/PRB-004_negative_controls_2026-10-28.json (114 mutations for PRB-004..010 and the review, 114 detected). RC-075: Q1-Q5 (5 of 5 detected). Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): PRB-004 114/114 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-004 114/114 - docs/iec62304/records/releases/RELEASE-2026-10-30_*."
    },
    "RC-076": {
      "description": "ONE MAGNIMS region colour mapping (Okabe-Ito: periventricular #E69F00, juxtacortical #56B4E9, infratentorial #009E73, deep white matter #D55E00 - was #CC79A7) read by every legend and overlay (lesion legend, both zone-map legends, 2D overlay of a classified segmentation via the store, 2D zone layers, 3D zone colormap, W/L GPU and 3D label colours) and stored by the backend with the region labels; no region pair red against green; every pair more than dE76 15 apart opaque for deutan, protan and tritan vision and more than 9 as drawn (default opacity, grey 128 and 220) for normal, deutan, protan and tritan vision; one colour for mask values missing from the label table (UNLABELLED_FALLBACK_COLOR, cyan); the label under the cursor named in the readout",
      "hazard": "HAZ-005",
      "status": "implemented",
      "implementation": "frontend/src/utils/regionColors.ts; frontend/src/components/LesionDashboard.tsx; frontend/src/components/MAGNIMSZoneMapPanel.tsx; frontend/src/components/SegmentationCanvasLocal.tsx; frontend/src/components/ImageViewer3D.tsx; frontend/src/store/useSegmentationStore.ts; frontend/src/types/segmentation.ts; backend/app/api/routes/segmentation_regions.py (MAGNIMS_REGION_LABEL_COLORS); frontend/src/utils/maskLabelColormap.ts; frontend/src/components/NiivueViewer2D.tsx; frontend/src/utils/labelUnderCursor.ts; frontend/src/components/ImageViewer2D.tsx; frontend/src/components/ControlPanel.tsx; frontend/src/utils/maskDisplayLayout.ts (the overlay's placement rule, shared with the readout)",
      "tests": [
        "frontend/src/components/SegmentationCanvasLocal.prb010.test.tsx",
        "frontend/src/utils/regionColors.test.ts",
        "tests/unit/test_prb010_region_label_colours.py",
        "frontend/src/components/NiivueViewer2D.prb004.review.test.tsx",
        "frontend/src/components/ImageViewer3D.prb004.review.test.tsx",
        "frontend/src/utils/labelUnderCursor.test.ts",
        "frontend/src/components/ControlPanel.prb008.test.tsx"
      ],
      "requirement": "REQ-SAFE-043",
      "change": "PRB-010 and the independent review of PR #71 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #72); branch fix/viewer-display-orientation-prb004)",
      "negative_control": "Executed 2026-10-28 by scripts/safety/prb004_negative_controls.py in a throwaway detached worktree of 249b642 (review of PR #71, m8: never in the developer's checkout; refuses to start on uncommitted changes in the files and tests it covers; one mutation at a time, every anchor asserted unique on the LF text, original bytes restored after each mutation and checked at the end; only the bound tests run, backend offline per PRB-002); failing test names per mutation in docs/iec62304/records/risk_verification/PRB-004_negative_controls_2026-10-28.json (114 mutations for PRB-004..010 and the review, 114 detected). RC-076: P1-P11 (11 of 11 detected), V20-V25 and W13-W19 (13 of 13 detected). Re-run on the merged tree of release 2026-10-30 (#69 + #71; release/owner-signoff-2026-10-30 @ 04fd105, CAPA-009 @ 530b953; throwaway worktree): PRB-004 114/114 - docs/iec62304/records/releases/RELEASE-2026-10-30_*. Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-004 114/114 - docs/iec62304/records/releases/RELEASE-2026-10-30_*."
    },
    "RC-080": {
      "description": "Self-registration off by default; enabled only by SELF_REGISTRATION_ENABLED and never on a production server; while off POST /auth/register answers 404 and creates nothing; GET /auth/registration states the policy; the sign-in page shows the Register tab only when the server says it is on (fail closed) and otherwise says an administrator creates accounts",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/security/registration_policy.py; backend/app/api/routes/authentication.py (register dependency); backend/app/api/routes/auth.py (/registration); backend/app/core/config.py (SELF_REGISTRATION_ENABLED); frontend/src/services/registrationPolicy.ts; frontend/src/pages/LoginPage.tsx",
      "tests": [
        "tests/unit/test_prb020_self_registration_and_accounts.py",
        "frontend/src/pages/LoginPage.prb020.test.tsx",
        "tests/unit/test_prb020_review1_findings.py"
      ],
      "requirement": "REQ-SEC-030, REQ-SEC-031, REQ-REG-010",
      "change": "PRB-020..PRB-026 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #70); branch fix/platform-security-findings-prb020; not merged, not deployed)",
      "negative_control": "Re-executed 2026-10-28 after the re-review of PR #70 (VF7, the sign-in subtitle, executed alone with --only; the other 98 from the full run of the same day) by scripts/safety/prb020_negative_controls.py on 357698c (record docs/iec62304/records/risk_verification/PRB-020_negative_controls_2026-10-28.json): 8 of 8 mutations for this control detected (F1, F2, F3, R1, R2, R3, R4, V20); whole run 99 of 99. Failing-first records: PRB-020_tests_on_base_2026-10-28.json (main @ 70cc5c7), PRB-020_review1_tests_on_7de9334_2026-10-28.json, PRB-020_review2_tests_on_570d78f_2026-10-28.json and PRB-020_review2_tests_on_7de9334_2026-10-28.json (all under docs/iec62304/records/risk_verification/). Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-020 99/99 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "PRB-020. Existing self-registered accounts in production are not touched (owner review, PRB-020 §7). Production not contacted. Review of PR #70 (m4): only ENVIRONMENT development/local/test/testing counts as non-production (fail closed)."
    },
    "RC-081": {
      "description": "Accounts created by an administrator (POST /auth/users, USER_CREATE) with an explicit role; the creator recorded; duplicates checked against the persistent user store",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/api/routes/auth.py (create_user); backend/app/security/auth.py (register_user)",
      "tests": [
        "tests/unit/test_prb020_self_registration_and_accounts.py",
        "tests/unit/test_prb020_review1_findings.py",
        "tests/unit/test_prb020_review2_findings.py"
      ],
      "requirement": "REQ-SEC-031",
      "change": "PRB-020..PRB-026 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #70); branch fix/platform-security-findings-prb020; not merged, not deployed)",
      "negative_control": "Re-executed 2026-10-28 after the re-review of PR #70 (VF7, the sign-in subtitle, executed alone with --only; the other 98 from the full run of the same day) by scripts/safety/prb020_negative_controls.py on 357698c (record docs/iec62304/records/risk_verification/PRB-020_negative_controls_2026-10-28.json): 9 of 9 mutations for this control detected (R5, R6, S3, V12, V13, V14, V21, V22, W8); whole run 99 of 99. Failing-first records: PRB-020_tests_on_base_2026-10-28.json (main @ 70cc5c7), PRB-020_review1_tests_on_7de9334_2026-10-28.json, PRB-020_review2_tests_on_570d78f_2026-10-28.json and PRB-020_review2_tests_on_7de9334_2026-10-28.json (all under docs/iec62304/records/risk_verification/). Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-020 99/99 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "PRB-020. API only (no user-management page); no invitation or e-mail verification. Review of PR #70 (m1, m8): audit names the acting administrator and /auth/users, privileged event for an admin account; a refused password answers 400 and is neither returned nor logged. Re-review of PR #70 (R4, R5): sign-in and change-password leak regressions tested; an unexpected error returns the generic message only."
    },
    "RC-082": {
      "description": "Patient list and search return to a non-administrator only the patients of the caller's active care-team assignments; administrator: every record; unreadable assignments: 503",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/api/routes/patients.py (_listing_scope, list_patients, search_patients); backend/app/services/patient_service_firestore.py (allowed_ids, _scoped_docs)",
      "tests": [
        "tests/unit/test_prb021_patient_scope_creator_counts.py",
        "frontend/src/pages/PatientsPage.prb021.test.tsx"
      ],
      "requirement": "REQ-SEC-032 (REQ-SEC-014)",
      "change": "PRB-020..PRB-026 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #70); branch fix/platform-security-findings-prb020; not merged, not deployed)",
      "negative_control": "Re-executed 2026-10-28 after the re-review of PR #70 (VF7, the sign-in subtitle, executed alone with --only; the other 98 from the full run of the same day) by scripts/safety/prb020_negative_controls.py on 357698c (record docs/iec62304/records/risk_verification/PRB-020_negative_controls_2026-10-28.json): 11 of 11 mutations for this control detected (P1, P2, P3, P4, P5, P6, P7, VF1, VF2, VF3, VF4); whole run 99 of 99. Failing-first records: PRB-020_tests_on_base_2026-10-28.json (main @ 70cc5c7), PRB-020_review1_tests_on_7de9334_2026-10-28.json, PRB-020_review2_tests_on_570d78f_2026-10-28.json and PRB-020_review2_tests_on_7de9334_2026-10-28.json (all under docs/iec62304/records/risk_verification/). Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-020 99/99 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "PRB-021. Whether the registry was read in production by self-registered accounts is unknown (owner/DPO; production not contacted). Review of PR #70 (M3): a non-administrator's empty list says no patient is assigned, without a create invitation; tile 'assigned to you'."
    },
    "RC-083": {
      "description": "The non-administrator creator of a patient is recorded on its care team at creation (attending, granted by the creator; a failure is reported); the access check reads the record's provenance and the record's assignments so the denial reason is the true one",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/api/routes/patients.py (create_patient); backend/app/models/patient_schemas.py (created_by, exclude=True); backend/app/services/patient_service_firestore.py; backend/app/security/patient_access.py (patient_assignments); backend/app/security/patient_access_dependency.py",
      "tests": [
        "tests/unit/test_prb021_patient_scope_creator_counts.py",
        "tests/unit/test_prb021_backfill_creator_care_team.py",
        "tests/unit/test_prb020_review2_findings.py"
      ],
      "requirement": "REQ-SEC-033 (REQ-SEC-017, REQ-SEC-018)",
      "change": "PRB-020..PRB-026 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #70); branch fix/platform-security-findings-prb020; not merged, not deployed)",
      "negative_control": "Re-executed 2026-10-28 after the re-review of PR #70 (VF7, the sign-in subtitle, executed alone with --only; the other 98 from the full run of the same day) by scripts/safety/prb020_negative_controls.py on 357698c (record docs/iec62304/records/risk_verification/PRB-020_negative_controls_2026-10-28.json): 20 of 20 mutations for this control detected (C1, C2, C3, C4, C5, C6, C7, V10, V11, V6, V7, V8, V9, W1, W2, W3, W4, W5, W6, W7); whole run 99 of 99. Failing-first records: PRB-020_tests_on_base_2026-10-28.json (main @ 70cc5c7), PRB-020_review1_tests_on_7de9334_2026-10-28.json, PRB-020_review2_tests_on_570d78f_2026-10-28.json and PRB-020_review2_tests_on_7de9334_2026-10-28.json (all under docs/iec62304/records/risk_verification/). Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-020 99/99 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "PRB-023. Creators of records created before the fix are not assigned (no backfill; owner decision). Review of PR #70 (M3): owner-run backfill scripts/owner/prb021_backfill_creator_care_team.py, tested offline only; never run by the agent. Re-review of PR #70 (R1-R3): the backfill acts only on brain-mri-476110; accounts active only when marked so; each row id in the backup before the row; unique backup names; undo by basis documented."
    },
    "RC-084": {
      "description": "Administrator account management reads the persistent user store (list, read, change, delete); an account the store did not accept is not created; sign-in lockout stored without overwriting the password hash",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/security/auth.py (list_users, get_user_by_id, update_user, delete_user, register_user, _persist_login_state); backend/app/api/routes/auth.py (404 for an unknown account)",
      "tests": [
        "tests/unit/test_prb020_self_registration_and_accounts.py",
        "tests/unit/test_prb020_review1_findings.py",
        "tests/unit/test_prb020_review2_findings.py"
      ],
      "requirement": "REQ-SEC-034",
      "change": "PRB-020..PRB-026 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #70); branch fix/platform-security-findings-prb020; not merged, not deployed)",
      "negative_control": "Re-executed 2026-10-28 after the re-review of PR #70 (VF7, the sign-in subtitle, executed alone with --only; the other 98 from the full run of the same day) by scripts/safety/prb020_negative_controls.py on 357698c (record docs/iec62304/records/risk_verification/PRB-020_negative_controls_2026-10-28.json): 11 of 11 mutations for this control detected (S1, S2, S4, S5, S6, V15, V16, V17, V18, V19, W9); whole run 99 of 99. Failing-first records: PRB-020_tests_on_base_2026-10-28.json (main @ 70cc5c7), PRB-020_review1_tests_on_7de9334_2026-10-28.json, PRB-020_review2_tests_on_570d78f_2026-10-28.json and PRB-020_review2_tests_on_7de9334_2026-10-28.json (all under docs/iec62304/records/risk_verification/). Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-020 99/99 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "PRB-024. Also run by the controls: tests/security/test_authentication.py::TestAccountLockout (existing). The role and the active flag travel in the access token; a change takes effect at the next sign-in. Review of PR #70 (m2, m3): every profile save keeps the stored hash and history or writes nothing; a deletion the store refused answers 503. Re-review of PR #70 (R6): profile saves read the password from the store only and refuse otherwise."
    },
    "RC-085": {
      "description": "Deleted studies (cancelled, entered-in-error) and deleted documents are neither listed nor counted unless asked for by status; each study states its saved segmentations (zone maps excluded) or that the count is unknown; permanent study deletion is administrator-only",
      "hazard": "HAZ-009",
      "status": "implemented",
      "implementation": "backend/app/services/study_service_firestore.py (search_studies, list_patient_studies, _segmentation_count); backend/app/services/patient_service_firestore.py (_active_study_count, _active_document_count); backend/app/api/routes/studies.py (hard_delete); frontend/src/components/StudyCard.tsx; frontend/src/components/PatientCard.tsx",
      "tests": [
        "tests/unit/test_prb021_patient_scope_creator_counts.py",
        "frontend/src/components/StudyCard.prb025.test.tsx",
        "tests/unit/test_prb020_review1_findings.py",
        "frontend/src/pages/PatientsPage.prb021.test.tsx"
      ],
      "requirement": "REQ-FUNC-110",
      "change": "PRB-020..PRB-026 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #70); branch fix/platform-security-findings-prb020; not merged, not deployed)",
      "negative_control": "Re-executed 2026-10-28 after the re-review of PR #70 (VF7, the sign-in subtitle, executed alone with --only; the other 98 from the full run of the same day) by scripts/safety/prb020_negative_controls.py on 357698c (record docs/iec62304/records/risk_verification/PRB-020_negative_controls_2026-10-28.json): 17 of 17 mutations for this control detected (F6, F7, F8, K1, K2, K3, K4, K5, K6, K7, V1, V23, V2, V3, V4, V5, VF5); whole run 99 of 99. Failing-first records: PRB-020_tests_on_base_2026-10-28.json (main @ 70cc5c7), PRB-020_review1_tests_on_7de9334_2026-10-28.json, PRB-020_review2_tests_on_570d78f_2026-10-28.json and PRB-020_review2_tests_on_7de9334_2026-10-28.json (all under docs/iec62304/records/risk_verification/). Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-020 99/99 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "PRB-025. Also HAZ-010 (permanent deletion). Review of PR #70 (M1, M2, m5, m6): series and image deletion need IMAGE_DELETE; cancelling a study (DELETE or PUT status) needs PATIENT_UPDATE; tiles show a dash for unknown counts; page counts concurrent."
    },
    "RC-086": {
      "description": "The sign-in page and the translation files make no MFA, NIST AAL, data-residency, HIPAA, ISO 27001 or TLS-version claim",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "frontend/src/pages/LoginPage.tsx; frontend/src/i18n/locales/{en,es,de}.json; documents corrected per PRB-022",
      "tests": [
        "frontend/src/pages/LoginPage.prb020.test.tsx",
        "frontend/src/pages/LoginPage.prb022.review1.test.tsx"
      ],
      "requirement": "REQ-REG-011",
      "change": "PRB-020..PRB-026 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #70); branch fix/platform-security-findings-prb020; not merged, not deployed)",
      "negative_control": "Re-executed 2026-10-28 after the re-review of PR #70 (VF7, the sign-in subtitle, executed alone with --only; the other 98 from the full run of the same day) by scripts/safety/prb020_negative_controls.py on 357698c (record docs/iec62304/records/risk_verification/PRB-020_negative_controls_2026-10-28.json): 4 of 4 mutations for this control detected (F4, F5, VF6, VF7); whole run 99 of 99. Failing-first records: PRB-020_tests_on_base_2026-10-28.json (main @ 70cc5c7), PRB-020_review1_tests_on_7de9334_2026-10-28.json, PRB-020_review2_tests_on_570d78f_2026-10-28.json and PRB-020_review2_tests_on_7de9334_2026-10-28.json (all under docs/iec62304/records/risk_verification/). Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-020 99/99 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "PRB-022. Labelling control; documents by inspection; open claims listed in PRB-022 rows 10-15. HAZ-010 given as context (claims about access security). Review of PR #70 (m7): IEC 62304 badge removed; README IEC 81001-5-1 claim corrected (inspection)."
    },
    "RC-087": {
      "description": "One patient-initials rule (given + family name) in every view, the list item carrying the name parts; every text of the 2D viewer, the provenance badges and the CALM-MS panel from the translation files (en/es/de)",
      "hazard": "HAZ-009",
      "status": "implemented",
      "implementation": "frontend/src/utils/patientDisplay.ts; frontend/src/components/PatientCard.tsx, PatientBanner.tsx, viewer/SegmentationRow.tsx, NiivueViewer2D.tsx, ImageViewer2D.tsx, ViewerControls.tsx, ConformalPanel.tsx; locale files; backend/app/models/patient_schemas.py (PatientSummary name parts)",
      "tests": [
        "tests/unit/test_prb021_patient_scope_creator_counts.py",
        "frontend/src/components/patientInitials.prb026.test.tsx",
        "frontend/src/components/i18nStrings.prb026.test.tsx"
      ],
      "requirement": "REQ-UI-010, REQ-UI-011",
      "change": "PRB-020..PRB-026 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #70); branch fix/platform-security-findings-prb020; not merged, not deployed)",
      "negative_control": "Re-executed 2026-10-28 after the re-review of PR #70 (VF7, the sign-in subtitle, executed alone with --only; the other 98 from the full run of the same day) by scripts/safety/prb020_negative_controls.py on 357698c (record docs/iec62304/records/risk_verification/PRB-020_negative_controls_2026-10-28.json): 11 of 11 mutations for this control detected (A2, F10, F11, F12, F16, F17, F18, F19, F20, F21, F9); whole run 99 of 99. Failing-first records: PRB-020_tests_on_base_2026-10-28.json (main @ 70cc5c7), PRB-020_review1_tests_on_7de9334_2026-10-28.json, PRB-020_review2_tests_on_570d78f_2026-10-28.json and PRB-020_review2_tests_on_7de9334_2026-10-28.json (all under docs/iec62304/records/risk_verification/). Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-020 99/99 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "PRB-026 (B, C). Also HAZ-001 (provenance badge). es/de wording not reviewed by native speakers."
    },
    "RC-088": {
      "description": "The server records the authenticated creator of a segmentation (the request cannot set it); the viewer shows that author or 'Author not recorded', never a placeholder",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/services/segmentation_service.py; backend/app/models/schemas.py (SegmentationMetadata.created_by); frontend/src/utils/segmentationAuthor.ts; frontend/src/hooks/useSegmentationData.ts; frontend/src/components/SegmentationPanel.tsx, SegmentationList.tsx",
      "tests": [
        "tests/unit/test_prb021_patient_scope_creator_counts.py",
        "frontend/src/hooks/useSegmentationData.prb026.test.tsx",
        "tests/unit/test_prb020_review1_findings.py"
      ],
      "requirement": "REQ-FUNC-111",
      "change": "PRB-020..PRB-026 (DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #70); branch fix/platform-security-findings-prb020; not merged, not deployed)",
      "negative_control": "Re-executed 2026-10-28 after the re-review of PR #70 (VF7, the sign-in subtitle, executed alone with --only; the other 98 from the full run of the same day) by scripts/safety/prb020_negative_controls.py on 357698c (record docs/iec62304/records/risk_verification/PRB-020_negative_controls_2026-10-28.json): 5 of 5 mutations for this control detected (A1, F13, F14, F15, V24); whole run 99 of 99. Failing-first records: PRB-020_tests_on_base_2026-10-28.json (main @ 70cc5c7), PRB-020_review1_tests_on_7de9334_2026-10-28.json, PRB-020_review2_tests_on_570d78f_2026-10-28.json and PRB-020_review2_tests_on_7de9334_2026-10-28.json (all under docs/iec62304/records/risk_verification/). Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-020 99/99 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "PRB-026 (A)."
    },
    "RC-089": {
      "description": "Searching the connected PACS by patient name, id or birth date and importing from it need IMAGE_UPLOAD (technician, radiologist, administrator); a viewer is refused before the PACS is contacted",
      "hazard": "HAZ-010",
      "status": "implemented",
      "implementation": "backend/app/api/routes/dicomweb.py (_importer on search/studies, search/series, import)",
      "tests": [
        "tests/unit/test_prb020_review1_findings.py"
      ],
      "requirement": "REQ-SEC-035",
      "change": "PRB-027 (review of PR #70; DRAFT, N. G. Bonilla Vargas — approved 2026-10-30 (PR #70); branch fix/platform-security-findings-prb020; not merged, not deployed)",
      "negative_control": "Re-executed 2026-10-28 after the re-review of PR #70 (VF7, the sign-in subtitle, executed alone with --only; the other 98 from the full run of the same day) by scripts/safety/prb020_negative_controls.py on 357698c (record docs/iec62304/records/risk_verification/PRB-020_negative_controls_2026-10-28.json): 3 of 3 mutations for this control detected (V25, V26, V27); whole run 99 of 99. Failing-first records: PRB-020_tests_on_base_2026-10-28.json (main @ 70cc5c7), PRB-020_review1_tests_on_7de9334_2026-10-28.json, PRB-020_review2_tests_on_570d78f_2026-10-28.json and PRB-020_review2_tests_on_7de9334_2026-10-28.json (all under docs/iec62304/records/risk_verification/). Re-run after the merge of main (PR #70) into release/owner-signoff-2026-10-30 (c3f3e8e, 2026-10-30, throwaway worktree): PRB-020 99/99 - docs/iec62304/records/releases/RELEASE-2026-10-30_*.",
      "note": "PRB-027 part A. Technicians and radiologists still search the whole PACS (inherent to import); PACS searches are not audited (proposed). Part B (MRN conflict signal) recorded, not changed."
    },
    "RC-090": {
      "description": "On a region classification by the geometric fallback, DIS is evaluated only after the radiologist checked every lesion's region one by one: the DIS state lists the lesions left at their geometric region (count, digest); Confirm only with every listed lesion ticked; the route refuses without the digest of the list and above 100 such lesions; the record binds the digest; a confirmation without it does not make DIS evaluable; review of PR #74: a tick only while this segmentation is open and drawn and after its 'open slice'; binding only while geometric lesions exist. Residual limit: a tick is an attestation (the slice was shown, not proven read); a direct API call can echo the digest",
      "hazard": "HAZ-005, HAZ-008",
      "status": "implemented",
      "implementation": "backend/app/services/dis_review_gate.py (regions_state, review_state, geometric_regions_sha256); backend/app/api/routes/segmentation.py (confirm_segmentation_review); backend/app/models/schemas.py (ClinicianReview); frontend/src/components/LesionDashboard.tsx",
      "tests": [
        "tests/unit/test_prb028_geometric_fallback_review.py",
        "frontend/src/components/LesionDashboard.prb028.test.tsx",
        "tests/unit/test_prb028_031_review_findings.py",
        "frontend/src/components/LesionDashboard.prb028.review.test.tsx"
      ],
      "requirement": "REQ-SAFE-044",
      "change": "PRB-028 (next safety round; DRAFT, N. G. Bonilla Vargas — approved 2026-10-31 (PR #74); branch fix/next-safety-round; not merged, not deployed)",
      "negative_control": "Executed 2026-10-31 by scripts/safety/prb028_031_negative_controls.py in a throwaway worktree of 5cc88b9 (record docs/iec62304/records/risk_verification/PRB-028-031_negative_controls_2026-10-31.json): 18 of 18 mutations for this control detected (G1, G2, G3, G4, G5, G6, G7, G8, U1, U2, U3, U4, U5, P2, G9, U6, U7, U8); whole run 62 of 62. Failing-first record: docs/iec62304/records/risk_verification/PRB-028-031_tests_on_base_2026-10-31.json (sources of main @ ca600c2)."
    },
    "RC-091": {
      "description": "The AI-draft review runs the check of the view on screen shared with the DIS confirmation (standard 2D view drawing this segmentation, every value drawn with the label stored on the server, visible, overlay on, lesion opacity at least the minimum, plus RC-092 and RC-093) and states the drawn label table, which the route compares with the stored one as drawn; review of PR #74: refused while lesions are coloured by zone unless every value is a region drawn with its region label; an out-of-date viewer is told to reload",
      "hazard": "HAZ-001, HAZ-003",
      "status": "implemented",
      "implementation": "frontend/src/components/AiDraftBanner.tsx; frontend/src/utils/confirmDrawCheck.ts; frontend/src/api/segmentation.ts (confirmAiReview); backend/app/api/routes/segmentation.py (confirm_ai_review, _drawn_labels_problem)",
      "tests": [
        "tests/unit/test_prb029_prb030_confirm_view_checks.py",
        "frontend/src/components/AiDraftBanner.prb029.test.tsx",
        "frontend/src/utils/drawnLabels.digest.test.ts",
        "frontend/src/components/AiDraftBanner.prb029.review.test.tsx"
      ],
      "requirement": "REQ-SAFE-045",
      "change": "PRB-029 (next safety round; DRAFT, N. G. Bonilla Vargas — approved 2026-10-31 (PR #74); branch fix/next-safety-round; not merged, not deployed)",
      "negative_control": "Executed 2026-10-31 by scripts/safety/prb028_031_negative_controls.py in a throwaway worktree of 5cc88b9 (record docs/iec62304/records/risk_verification/PRB-028-031_negative_controls_2026-10-31.json): 9 of 9 mutations for this control detected (A1, A2, B1, B2, B3, A3, Z1, Z2, Z3); whole run 62 of 62. Failing-first record: docs/iec62304/records/risk_verification/PRB-028-031_tests_on_base_2026-10-31.json (sources of main @ ca600c2)."
    },
    "RC-092": {
      "description": "Neither confirmation is accepted while the image the standard 2D view draws under the mask is on another grid: the view publishes the image and both grids; the shared check refuses a difference or an unknown; the request names the image and the server compares its header (shape; affine within the RC-039 tolerance; same study; unreadable refused; an image the user may not open is not read); review of PR #74: the header is read from a byte range",
      "hazard": "HAZ-006, HAZ-008",
      "status": "implemented",
      "implementation": "frontend/src/components/ImageViewer2D.tsx; frontend/src/store/useSegmentationStore.ts (overlayImageOnScreen); frontend/src/utils/drawnLabels.ts; frontend/src/utils/confirmDrawCheck.ts; backend/app/services/displayed_image_check.py; backend/app/services/segmentation_service.py (nifti_header_grid); backend/app/api/routes/segmentation.py (_displayed_image_problem); backend/app/core/interfaces/storage_interface.py and backend/app/services/storage_service.py (download_file_range)",
      "tests": [
        "tests/unit/test_prb029_prb030_confirm_view_checks.py",
        "frontend/src/components/LesionDashboard.prb030.test.tsx",
        "frontend/src/ViewerApp.prb030.test.tsx"
      ],
      "requirement": "REQ-SAFE-046",
      "change": "PRB-030 (L1) (next safety round; DRAFT, N. G. Bonilla Vargas — approved 2026-10-31 (PR #74); branch fix/next-safety-round; not merged, not deployed)",
      "negative_control": "Executed 2026-10-31 by scripts/safety/prb028_031_negative_controls.py in a throwaway worktree of 5cc88b9 (record docs/iec62304/records/risk_verification/PRB-028-031_negative_controls_2026-10-31.json): 21 of 21 mutations for this control detected (R1, R2, R3, R4, R5, R6, R7, R8, R9, C1, C2, C3, C4, C5, C6, C7, C8, D2, P1, R10, R11); whole run 62 of 62. Failing-first record: docs/iec62304/records/risk_verification/PRB-028-031_tests_on_base_2026-10-31.json (sources of main @ ca600c2)."
    },
    "RC-093": {
      "description": "Neither confirmation is accepted while a layer under the lesions is drawn above 30 % (zone map above it; longitudinal overlay, subtraction heat map and conformal tiers whenever shown); a stored zone-map opacity above 30 % is not restored; the 2D longitudinal overlay uses the shared colour-blind-safe palette; review of PR #74: longitudinal 'new' reddish purple (no region uses it) and the comparison result's legend in the colours the canvas draws",
      "hazard": "HAZ-005, HAZ-008, HAZ-007",
      "status": "implemented",
      "implementation": "frontend/src/utils/drawnLabels.ts (MAX_UNDERLAY_OPACITY, layer opacities); frontend/src/utils/confirmDrawCheck.ts (underlaysOnScreen); frontend/src/store/useSegmentationStore.ts (merge); frontend/src/utils/regionColors.ts (LONGITUDINAL_OVERLAY_COLORS); frontend/src/components/SegmentationCanvasLocal.tsx; frontend/src/components/LongitudinalOverlayLegend.tsx and LongitudinalResultPanel.tsx (legend)",
      "tests": [
        "frontend/src/components/LesionDashboard.prb031.test.tsx",
        "frontend/src/store/useSegmentationStore.prb031.test.ts",
        "frontend/src/components/SegmentationCanvasLocal.prb031.test.tsx",
        "frontend/src/components/LongitudinalOverlayLegend.prb031.test.tsx"
      ],
      "requirement": "REQ-SAFE-047",
      "change": "PRB-031 (L2) (next safety round; DRAFT, N. G. Bonilla Vargas — approved 2026-10-31 (PR #74); branch fix/next-safety-round; not merged, not deployed)",
      "negative_control": "Executed 2026-10-31 by scripts/safety/prb028_031_negative_controls.py in a throwaway worktree of 5cc88b9 (record docs/iec62304/records/risk_verification/PRB-028-031_negative_controls_2026-10-31.json): 14 of 14 mutations for this control detected (O1, O2, O3, O4, O5, O6, O7, O8, L1, L2, D1, L3, L5, L4); whole run 62 of 62. Failing-first record: docs/iec62304/records/risk_verification/PRB-028-031_tests_on_base_2026-10-31.json (sources of main @ ca600c2)."
    },
    "RC-110": {
      "description": "Fail-closed agent authorization: registered, owner-approved agents only; exact model ids with use status and retirement date; read/compute tools only (a registry allowing a write tool refuses everything); a required verifier must be present; any refusal, failure, exhausted budget or withholding verdict delivers nothing; refusals audited with fixed codes",
      "hazard": "HAZ-020",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/registry.py; runtime.py; agents.json",
      "tests": [
        "tests/agent_platform/test_registry.py",
        "tests/agent_platform/test_runtime.py",
        "tests/agent_platform/test_redteam.py",
        "tests/agent_platform/test_review1.py",
        "tests/agent_platform/test_review2.py",
        "tests/agent_platform/test_review3.py",
        "tests/agent_platform/test_review4.py",
        "tests/agent_platform/test_review5.py",
        "tests/agent_platform/test_review7.py",
        "tests/agent_platform/test_review8.py"
      ],
      "requirement": "REQ-AGT-001",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 28 current mutations of RC-110 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 28 of 28 detected (AA18_stop_reason_defaults_to_end_turn, AA28_malformed_call_runs, AA30_outcome_from_status, BB7_refusal_audited_as_failure, CC8_refused_write_is_a_failure, R12_invalid_registry_used, R13_refusals_not_audited, R14_trailing_newline_id, R1_write_tools_allowed, R2_unapproved_agent_runs, R5_retirement_ignored, R6_model_allow_list_ignored, R7_candidate_model_used, V11_failures_audited_as_denials, V1_truncated_output_delivered, V2_truncated_tool_calls_run, W10_cancel_not_audited, W12_empty_output_delivered, W8_malformed_response_used, X2_continue_after_refused_tool, X6_verifier_optional, X7_withheld_delivered, Y3_model_none_audited_invalid, Y4_agent_audit_anonymous, Y8_malformed_verdict_used, Z4_boundary_exception_escapes, Z5_run_inputs_not_validated, Z8_in_run_decisions_audited_twice); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-111": {
      "description": "Per-agent kill switch read again before every model call, tool call and delivery; unreadable = off; the environment switch must be exactly 'on'",
      "hazard": "HAZ-020",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/registry.py (check_agent, EnvKillSwitches); runtime.py",
      "tests": [
        "tests/agent_platform/test_registry.py",
        "tests/agent_platform/test_runtime.py",
        "tests/agent_platform/test_redteam.py",
        "tests/agent_platform/test_review1.py"
      ],
      "requirement": "REQ-AGT-001",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 5 current mutations of RC-111 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 5 of 5 detected (R11_env_switch_lenient, R3_kill_switch_ignored, R4_unreadable_switch_is_on, V4_global_switch_ignored, X1_no_switch_before_delivery); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-112": {
      "description": "Worst-case cost caps per study and per UTC day, charged after every call; step, tool-call, input and tool-result size limits; untrusted text capped",
      "hazard": "HAZ-020",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/registry.py; runtime.py; untrusted.py",
      "tests": [
        "tests/agent_platform/test_registry.py",
        "tests/agent_platform/test_runtime.py",
        "tests/agent_platform/test_redteam.py",
        "tests/agent_platform/test_review1.py",
        "tests/agent_platform/test_review2.py",
        "tests/agent_platform/test_review5.py",
        "tests/agent_platform/test_review6.py"
      ],
      "requirement": "REQ-AGT-001",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 12 current mutations of RC-112 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 12 of 12 detected (AA19_tools_run_on_the_last_step, AA21_tool_definitions_not_reserved, AA22_overrun_not_flagged, R8_study_cap_ignored, R9_day_cap_ignored, U4_no_length_cap, V5_in_flight_calls_not_reserved, V6_settle_charges_nothing, W9_cancel_leaks_reservation, X10_no_tool_call_limit, X8_cost_not_charged, X9_no_step_limit); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-113": {
      "description": "Untrusted content as data: file names, clinician text and unknown sources withheld; DICOM/NIfTI/prior-report/tool text quoted, escaped, cleaned, capped; identifier DICOM tags never read; tool results plain bounded JSON without direct identifiers",
      "hazard": "HAZ-021",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/untrusted.py; runtime.py",
      "tests": [
        "tests/agent_platform/test_untrusted.py",
        "tests/agent_platform/test_runtime.py",
        "tests/agent_platform/test_redteam.py",
        "tests/agent_platform/test_review1.py",
        "tests/agent_platform/test_review2.py",
        "tests/agent_platform/test_review5.py",
        "tests/agent_platform/test_review6.py",
        "tests/agent_platform/test_review7.py"
      ],
      "requirement": "REQ-AGT-008",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 12 current mutations of RC-113 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 12 of 12 detected (AA20_brackets_look_alike_pass, CC5_source_view_skipped_in_a_run, U10_dicom_identifiers_read, U1_markup_not_escaped, U2_file_names_quoted, U3_invisible_chars_kept, U8_identifiers_kept, U9_result_size_unbounded, V12_alarms_dropped, W1_activity_flags_reach_the_model, X11_tool_result_not_checked, X12_untrusted_inputs_unquoted); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-114": {
      "description": "Per-run study scope: every id argument (declared or *_id) and every id in a tool result must belong to the run's study, else refused before the backend or the model",
      "hazard": "HAZ-021",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/untrusted.py (RunScope, check_tool_arguments, validate_tool_result); runtime.py",
      "tests": [
        "tests/agent_platform/test_untrusted.py",
        "tests/agent_platform/test_runtime.py",
        "tests/agent_platform/test_redteam.py",
        "tests/agent_platform/test_review1.py",
        "tests/agent_platform/test_review2.py",
        "tests/agent_platform/test_review3.py",
        "tests/agent_platform/test_review4.py",
        "tests/agent_platform/test_review5.py"
      ],
      "requirement": "REQ-AGT-008",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 19 current mutations of RC-114 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 19 of 19 detected (AA17_output_type_unchecked, AA27_required_arguments_not_checked, U5_argument_scope_off, U6_undeclared_arguments_accepted, U7_ids_not_compared_with_scope, V7_plural_ids_not_checked, V8_nested_values_not_walked, V9_path_uri_not_checked, W4_foreign_id_keys_ignored, W5_numeric_ids_ignored, W6_storage_locations_ignored, W7_ids_found_by_value_ignored, X3_no_argument_scope_in_run, Y1_resource_keys_ignored, Y2_actor_keys_scope_checked, Z12_uuid_root_uid_ignored, Z1_uid_tokens_ignored, Z2_actor_exemption_hides_subtree, Z3_resource_by_keys_dropped); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-115": {
      "description": "Exact model identity and fixed settings: no alias/prefix/look-alike; the provider's answer must name the model requested; caller overrides refused; environment model variables ignored; registry entries immutable",
      "hazard": "HAZ-020, HAZ-023",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/registry.py; runtime.py",
      "tests": [
        "tests/agent_platform/test_registry.py",
        "tests/agent_platform/test_runtime.py",
        "tests/agent_platform/test_redteam.py",
        "tests/agent_platform/test_review1.py"
      ],
      "requirement": "REQ-AGT-001",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 5 current mutations of RC-115 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 5 of 5 detected (R10_fuzzy_model_id, V3_output_budget_ignored, X14_environment_model_honoured, X4_identity_not_checked, X5_overrides_honoured); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-116": {
      "description": "Tracing after OpenTelemetry GenAI semantic conventions v1.37.0 with an attribute allow-list; content only as SHA-256; exception class only; export off by default; request trace id adopted; sign-off linked with keyed hashes",
      "hazard": "HAZ-022",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/tracing.py",
      "tests": [
        "tests/agent_platform/test_tracing.py",
        "tests/agent_platform/test_runtime.py",
        "tests/agent_platform/test_redteam.py",
        "tests/agent_platform/test_review1.py",
        "tests/agent_platform/test_review4.py",
        "tests/agent_platform/test_review5.py"
      ],
      "requirement": "REQ-AGT-002",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 9 current mutations of RC-116 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 9 of 9 detected (AA23_exporter_per_tracer, T1_unknown_attributes_kept, T2_hash_not_validated, T3_export_on_by_default, T4_exception_text_recorded, T5_request_trace_not_adopted, T6_reader_not_pseudonymised, T7_span_name_off_convention, Z10_trace_lines_lost); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-117": {
      "description": "Model and prompt card per agent bound in CI to every rendered template, model id, API version, parameters, SDK pins, the MCP SDK as installed and the model's retirement date",
      "hazard": "HAZ-023",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/cards.py; cards/*.json",
      "tests": [
        "tests/agent_platform/test_cards.py",
        "tests/agent_platform/test_review2.py",
        "tests/agent_platform/test_review3.py",
        "tests/agent_platform/test_review4.py",
        "tests/agent_platform/test_review5.py",
        "tests/agent_platform/test_review8.py"
      ],
      "requirement": "REQ-AGT-005",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 9 current mutations of RC-117 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 9 of 9 detected (AA31_mcp_stack_reverted, AA32_stub_accepts_what_fastmcp_3_refuses, C1_template_hash_not_compared, C2_new_template_ignored, C3_code_model_not_compared, C4_variants_not_hashed, W13_card_hashes_docstrings_only, Y5_retirement_check_ignores_the_date, Z9_mcp_pin_loosened); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-118": {
      "description": "Offline eval and red-team gate in CI: pass^k (k = 3, replayed twice) at 100 % for regression and red team; frozen cases and grader by SHA-256; OWASP map checked both ways",
      "hazard": "HAZ-023",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/evals.py; backend/tests/agent_platform/eval_cases/; owasp_map.json; CI job agent-platform",
      "tests": [
        "tests/agent_platform/test_agent_evals.py",
        "tests/agent_platform/test_owasp_map.py",
        "tests/agent_platform/test_review2.py"
      ],
      "requirement": "REQ-AGT-003, REQ-AGT-004",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 5 current mutations of RC-118 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 5 of 5 detected (E1_pass_at_1_instead_of_pass_hat_k, E2_replay_determinism_off, E3_k_not_enforced, E4_grader_weakened, W14_mutations_written_into_the_checkout); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-119": {
      "description": "Per-unit AI provenance (model, agent, trace, verifier) bound by SHA-256 for the signed report and the UI; clinician edits remove the mark",
      "hazard": "HAZ-024",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/provenance.py; runtime.py",
      "tests": [
        "tests/agent_platform/test_provenance_oversight.py",
        "tests/agent_platform/test_redteam.py",
        "tests/agent_platform/test_review2.py",
        "tests/agent_platform/test_review3.py",
        "tests/agent_platform/test_review4.py",
        "tests/agent_platform/test_review5.py"
      ],
      "requirement": "REQ-AGT-006",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 14 current mutations of RC-119 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 14 of 14 detected (AA29_from_dict_fields_unchecked, P1_model_text_not_marked, P2_edits_keep_model_mark, P3_html_not_escaped, P4_hash_binding_ignored, P5_legend_missing, W11_edited_marker_lost, W2_list_marker_split_off, W3_abbreviations_split, X13_delivered_text_unmarked, Y6_html_author_unchecked, Y7_from_dict_unchecked, Z6_model_part_without_model, Z7_model_segment_without_model_loaded); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-120": {
      "description": "Oversight metrics per reader (unedited acceptance, edit size, time to sign, fast unedited sign-offs) with pseudonymous keys and numbers only",
      "hazard": "HAZ-024",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/oversight.py",
      "tests": [
        "tests/agent_platform/test_provenance_oversight.py",
        "tests/agent_platform/test_review1.py",
        "tests/agent_platform/test_review3.py",
        "tests/agent_platform/test_review4.py",
        "tests/agent_platform/test_review5.py",
        "tests/agent_platform/test_review6.py"
      ],
      "requirement": "REQ-AGT-007",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 8 current mutations of RC-120 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 8 of 8 detected (AA24_oversight_unbounded, AA25_oversight_never_expires, AA26_mismatch_not_evicted, O1_acceptance_always_true, O2_shown_text_not_checked, O3_reader_not_pseudonymised, V10_first_version_kept, Z11_edit_size_on_characters); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-121": {
      "description": "Study scope enforced BY THE BACKEND (primary control of HAZ-021 since the fifth review of PR #79): a typed output schema per tool; a capability issued by the backend after its CAPA-009 authorization of each listed study, signed, bound to the clinician, one patient and the listed studies, at most 1 h; sent by the tool layer with every request; the CAPA-009 chokepoints refuse any object of another patient or study with the same 404; agent requests kept on the assistant's read routes",
      "hazard": "HAZ-021",
      "status": "implemented",
      "implementation": "backend/app/security/agent_scope.py; resource_access.py; patient_access_dependency.py; app/api/routes/agent_scope.py; app/main.py; app/agent_platform/capability.py; runtime.py; agents.json; app/mcp/_backend.py",
      "tests": [
        "tests/agent_platform/test_review5.py",
        "tests/agent_platform/test_review6.py",
        "tests/agent_platform/test_review7.py",
        "tests/agent_platform/test_review8.py",
        "tests/agent_platform/test_review9.py"
      ],
      "requirement": "REQ-AGT-009",
      "change": "agent platform core (N. G. Bonilla Vargas — approved 2026-11-14 (PR #79); branch feat/agent-platform, draft PR #79; not merged, not deployed; a tested library not yet in the path of any live agent — Integration_Plan.md)",
      "negative_control": "Latest result of each of the 42 current mutations of RC-121 (rounds in a throwaway copy, 2026-11-10/11, the last in round 9 of PR #79): 42 of 42 detected (AA10_study_resolver_hook_removed, AA11_storage_ref_study_hook_removed, AA12_patient_dependency_hook_removed, AA13_capability_not_sent, AA14_capability_not_required, AA15_capability_not_current_in_tools, AA16_output_schema_optional, AA1_backend_scope_patient_unchecked, AA2_backend_scope_not_bound_to_its_user, AA3_backend_scope_study_unchecked, AA4_storage_path_study_unchecked, AA5_scope_signature_not_checked, AA6_scope_expiry_not_checked, AA7_agent_routes_unrestricted, AA8_admin_bypass_for_agent_listing, AA9_resolver_patient_hook_removed, BB10_patient_spellings_differ, BB11_pass_returned_to_the_model, BB1_assistant_unscoped_passes_the_backend, BB2_assistant_marker_not_sent, BB3_no_local_session_check, BB4_session_never_expires, BB8_refusal_becomes_500, BB9_issuance_reimplemented, CC10_issuance_continues_after_a_refusal, CC1_confirmation_not_required, CC2_no_elicitation_still_opens, CC3_old_session_survives_a_new_request, CC4_patient_switch_not_audited, CC6_path_traversal_passes, CC7_loose_file_parameter, CC9_scope_optional_for_the_assistant, DD1_chokepoint_denial_not_audited, DD2_study_resolver_denial_not_audited, DD3_segmentation_denial_not_audited, DD4_storage_ref_denial_not_audited, DD5_patient_dependency_denial_not_audited, DD6_denial_audited_with_another_reason, EE1_ticket_redeemed_twice, EE2_replay_not_audited, EE3_shared_store_not_atomic, EE4_memory_store_forgets); last restored suite 618 passed / 0 failed, against a clean baseline. Earlier rounds kept in the record. Record: docs/iec62304/records/risk_verification/AGENT-PLATFORM_negative_controls_2026-11-10.json",
      "failing_first": "docs/iec62304/records/risk_verification/AGENT-PLATFORM_failing_first_2026-11-10.json"
    },
    "RC-122": {
      "description": "One deterministic quality gate before every AI step and before its output is shown: FLAIR only (a physician confirmation lifts unknown/missing with a warning, never a header naming another sequence); unknown never passes; any abstention wins; output only on proceed / proceed_with_warnings; fifth review of PR #81: with both flags off the product answers byte-identically to the base on a generated corpus (G26: RC-049 header evidence, dataset inventory, compare/SEL); weak words (cal, loc, dir, mag) are 'other' only without a FLAIR name (D-QG-12); the comparison attestation is kept per pair (F1)",
      "hazard": "HAZ-025",
      "status": "implemented",
      "implementation": "backend/app/services/quality_gate.py; quality_gate_policy.json; frontend/src/services/qualityGate/gate.ts",
      "tests": [
        "tests/unit/test_quality_gate_matrix.py",
        "tests/unit/test_rc122_quality_gate_wiring.py",
        "frontend/src/services/qualityGate/gate.test.ts",
        "tests/unit/test_rc122_flags_off_identity.py",
        "frontend/src/services/flames/__tests__/headerEvidence.flagsOff.test.ts",
        "frontend/src/components/LongitudinalCompare.qualityGate.test.tsx",
        "tests/unit/test_rc122_one_gate.py",
        "tests/unit/test_rc122_review7.py",
        "tests/unit/test_rc122_review8.py",
        "tests/unit/test_rc122_review9.py",
        "tests/unit/test_rc122_review10.py",
        "tests/unit/test_rc122_review11.py",
        "tests/unit/test_rc122_review12.py",
        "tests/unit/test_rc122_review15.py"
      ],
      "requirement": "REQ-FUNC-117, REQ-SAFE-052",
      "change": "single quality gate (N. G. Bonilla Vargas — approved 2026-11-14 (PR #81); branch feat/quality-gate stacked on draft PR #79; not merged, not deployed; OFF behind VITE_ENABLE_QUALITY_GATE and QUALITY_GATE_ENFORCED)",
      "negative_control": "70 of 70 mutations detected in a throwaway copy, every test run inside it, by the FULL harness on GitHub Actions (https://github.com/nicolasbonilla/medical-imaging-viewer/actions/runs/43394123516) after the fifteenth review of PR #81, 2026-11-13 (AA1_rc049_none_without_server_class, AA2_text_inversion_time_dropped, AA7_rc062_not_predicted, AA9_prefix_decompressed_twice, AB1_derived_primary_blocked, AB2_da_fl_not_dark_fluid, AB3_copied_study_description_used, AC1_transient_error_remembered, AC2_exam_level_protocol_vetoes, AD5_file_name_punctuation_dropped, AE10_word_sets_keyed_by_identity, AE8_nifti_prefix_capped_at_1_mib, AG3b_version_check_not_evaluated, AH12_header_grid_reads_1024_bytes, Q1_confirmation_overrides_another_sequence, Q25_file_name_as_evidence, Q26_t1_flair_accepted, Q27_short_inversion_time_ignored, Q28_record_called_native, Q2_unknown_sequence_passes, Q3_confirmation_leaves_no_warning, Q4_unknown_thickness_passes, Q5_lower_bound_taken_as_thin, Q6_gate_fault_passes, R11_pixels_decoded, R12_header_cache_off, R13_parsed_on_the_event_loop, R1_underscore_kept_in_tokens, R2_camel_case_not_split, R3_star_not_read, R4_no_attestation_in_a_comparison, R5_lax_attestation_boolean, S10_no_range_retry, S1_inventory_routed_to_the_gate, S2_tirm_not_a_flair_name, S3_text_inversion_time_ignored, S9_whole_file_downloaded, U11_completeness_on_the_loop, U13_default_ranges_download_repeatedly, U1_sequence_name_read_as_a_description, U2_image_type_ignored, U3_inventory_classifies_ids, U7_comparison_attestation_ignored, U8_lax_comparison_attestation, U9_unreadable_header_silent, V14_attestation_not_kept_for_the_pair, V15_attestation_kept_across_pairs, V16_sel_without_the_attestation, V19_attestations_replace, V23_attestable_visits_not_from_the_answer, V27_contrast_gate_ignores_no_server_decision, V2_card_runs_despite_an_abstention, V39_attestation_hidden_after_an_attested_run, V42_no_start_said_nothing, V43_changed_inputs_said_nothing, V44_unknown_version_not_asked_again, V45_consultation_ignores_the_attestation, V9_stale_run_starts, W1_rc049_gate_path_with_the_flag_off, W2_rc049_base_rule_changed, W5_attestation_parsed_with_the_gate_off, W7_weak_words_always_other, W9_weak_word_alone_names_no_sequence, Y10_image_type_dropped, Y11_rc049_reads_the_header_itself, Y1_nifti_text_fields_unread, Y2_nifti_extensions_unread, Y6_answer_names_no_attestable_visit, Z1_derived_image_type_original, Z2_futile_attestation_offered); 1 labelling-only control(s), run but NOT counted as evidence because the sabotaged check can never fail in this app (K4): V40_hidden_attestation_still_in_effect; baseline and restored copy: backend 419 / 0, RC-049 browser harness 4 / 0. Record: docs/iec62304/records/risk_verification/QUALITY-GATE_negative_controls_2026-11-12.json",
      "failing_first": "commit efad1cf (3200-case matrix against a no-gate baseline: 18 failed, 5 passed); fifth review: commit d005590 (G26 a/b/c and G19 extension on f4f33b5); sixth review: commit 4b91754 (G27, A1-A4, U1-U3 on 0fa8a93); seventh review: commit 02c2adb (S1, G28, G29, R1, R2, E1, E2 on 302e00d); eighth review: commit 1ab0916 (S1, G30, G31, G32, U1, E1, E2 on da03c6a); ninth review: commit bde1cd7 (G33 labelled corpus 510 of 770 real FLAIRs dead-ended, G34, G35, G30 extended, O1-O4 on 01ed30b: backend 20 of 33, browser 2 of 4); tenth review: commit ab58e25 (S1, S2, S3, S4, U1 and one place for each thing on cb8ac63: backend 23 of 29, browser 2 of 2; 486 of 576 FLAIR series under an exam-level ProtocolName dead-ended); eleventh review: commit cd07ab1 (I1-I6 and one place on 8cb55f2: backend 13 of 20, browser I4 1 of 1 and I6 1 of 1; 15 of 100 file names differed from the base); twelfth review: commit 90532a2 (K1-K5, O1-O5 on 1c5ff85: backend 12 of 12, browser O3 1 of 1); thirteenth review: commit 0668cba (on 3a1154a: M1 model-based test of the card, of 2 004 sequences P1 265, P2 401, P3 1 102, P4 397, P5 1 102 failed; backend M2/M3/A1/A2/one place 8 of 11); fourteenth review: commit a40acf3 (on e8c5418, through the real lower layers: backend 44 of 53 - K1 10, K2 3, K3 4, K5 1, K6 9, K7 13, K8 1, K9 1, K10 2; browser K4 2 of 2; card model P6 2 and P7 130 of 2 006 sequences); fifteenth review: commit e334022 (on ebdff68, through the real lower layers: server model PS1 6, PS3 6, PS5 232 of 2 000 sequences; review15 44 of 79 - S2 20, S3 6, S5 8, S6 10; card model P8 14 and P9 747 of 2 007 sequences)"
    },
    "RC-123": {
      "description": "The single quality gate only ADDS to RC-062 and never removes an RC-062 abstention (fourth review of PR #81): a scanner change or a one-sided/partial record abstains; nothing recorded in either visit only warns and RC-062 (byte-identical to the base branch) decides; compare answers through present_gated_comparison and compare/SEL share one comparability verdict: the gate's abstention first, then RC-062's one predicate longitudinal_candidate_safety.rc062_withholds (fifth review of PR #81; the rule is the base branch's)",
      "hazard": "HAZ-025, HAZ-007",
      "status": "implemented",
      "implementation": "backend/app/services/quality_gate.py (_scanner_check, present_gated_comparison, apply_to_comparison, comparison_gate); app/api/routes/segmentation_analysis.py; longitudinal_candidate_safety.py (rc062_withholds)",
      "tests": [
        "tests/unit/test_rc123_rc062_monotonicity.py",
        "tests/unit/test_rc122_quality_gate_wiring.py",
        "frontend/src/components/LongitudinalCompare.qualityGate.test.tsx",
        "tests/unit/test_rc122_one_gate.py",
        "tests/unit/test_rc122_review7.py",
        "tests/unit/test_rc122_review8.py",
        "tests/unit/test_rc122_review9.py",
        "tests/unit/test_rc122_review10.py",
        "tests/unit/test_rc122_review11.py",
        "tests/unit/test_rc122_review14.py",
        "tests/unit/test_rc122_review15.py"
      ],
      "requirement": "REQ-SAFE-052",
      "change": "single quality gate (N. G. Bonilla Vargas — approved 2026-11-14 (PR #81); branch feat/quality-gate)",
      "negative_control": "27 of 27 mutations detected in a throwaway copy, every test run inside it, by the FULL harness on GitHub Actions (https://github.com/nicolasbonilla/medical-imaging-viewer/actions/runs/43394123516) after the fifteenth review of PR #81, 2026-11-13 (AA10_records_read_on_the_loop, AB4_gate_answers_an_unknown_mask_type, AB5_visit_check_after_the_gate, AB9_visits_read_twice, AC3_dicom_spacing_predicted, AC4_rc062_spacing_without_the_3d_check, AG8_reads_before_the_visit_check, AH9_rc062_input_by_query, Q10_route_ignores_the_gate, Q7_scanner_change_ignored, Q8_unknown_scanner_passes, Q9_abstention_does_not_withhold, R10_raw_codes_in_caveat, R14_acquisition_read_twice, R8_gate_after_loading, S11_unreadable_metadata_is_a_500, S12_metadata_read_twice, U5_unrecorded_scanners_abstain_in_the_gate, W22_present_comparison_keeps_its_own_rule, W6_sel_type_checked_early_with_the_gate_off, X1_rc062_relaxed_for_unrecorded_pairs, X2_a_warned_gate_lifts_rc062, X3_sel_keeps_its_own_rule, X4_sel_ignores_the_gate, X5_shared_predicate_ignores_visit_order, Y3_comparison_ignores_the_headers, Z6_visits_read_one_after_the_other); baseline and restored copy: backend 419 / 0, RC-049 browser harness 4 / 0. Record: docs/iec62304/records/risk_verification/QUALITY-GATE_negative_controls_2026-11-12.json",
      "failing_first": "commit efad1cf; fifth review: commit d005590 (G26 a/b/c and G19 extension on f4f33b5); sixth review: commit 4b91754 (G27, A1-A4, U1-U3 on 0fa8a93); seventh review: commit 02c2adb (S1, G28, G29, R1, R2, E1, E2 on 302e00d); eighth review: commit 1ab0916 (S1, G30, G31, G32, U1, E1, E2 on da03c6a); ninth review: commit bde1cd7 (G33 labelled corpus 510 of 770 real FLAIRs dead-ended, G34, G35, G30 extended, O1-O4 on 01ed30b: backend 20 of 33, browser 2 of 4); tenth review: commit ab58e25 (S1, S2, S3, S4, U1 and one place for each thing on cb8ac63: backend 23 of 29, browser 2 of 2; 486 of 576 FLAIR series under an exam-level ProtocolName dead-ended); eleventh review: commit cd07ab1 (I1-I6 and one place on 8cb55f2: backend 13 of 20, browser I4 1 of 1 and I6 1 of 1; 15 of 100 file names differed from the base); fourteenth review: commit a40acf3 (on e8c5418, through the real lower layers: backend 44 of 53 - K1 10, K2 3, K3 4, K5 1, K6 9, K7 13, K8 1, K9 1, K10 2; browser K4 2 of 2; card model P6 2 and P7 130 of 2 006 sequences); fifteenth review: commit e334022 (on ebdff68, through the real lower layers: server model PS1 6, PS3 6, PS5 232 of 2 000 sequences; review15 44 of 79 - S2 20, S3 6, S5 8, S6 10; card model P8 14 and P9 747 of 2 007 sequences)"
    },
    "RC-124": {
      "description": "Data rule: the thickness check warns and explains and never abstains until a v3 evidence asset with a commercial licence (CC0-1.0, CC-BY-4.0) is set through the marked hook; the shipped policy has none and cites no non-commercial cohort",
      "hazard": "HAZ-025, HAZ-015",
      "status": "implemented",
      "implementation": "backend/app/services/quality_gate_policy.json (thickness.evidence_asset: null); quality_gate.py (_evidence_abstain_bands); frontend/src/services/qualityGate/gate.ts",
      "tests": [
        "tests/unit/test_quality_gate_matrix.py",
        "tests/unit/test_rc122_review7.py"
      ],
      "requirement": "REQ-SAFE-053",
      "change": "single quality gate (N. G. Bonilla Vargas — approved 2026-11-14 (PR #81); branch feat/quality-gate)",
      "negative_control": "6 of 6 mutations detected in a throwaway copy, every test run inside it, by the FULL harness on GitHub Actions (https://github.com/nicolasbonilla/medical-imaging-viewer/actions/runs/43394123516) after the fifteenth review of PR #81, 2026-11-13 (Q11_hook_ignores_the_licence, Q12_thickness_abstains_on_bands, Q28_record_called_native, Q4_unknown_thickness_passes, R15_thin_limit_not_the_evaluated_policy, Z4_no_record_thickness_fallback); baseline and restored copy: backend 419 / 0, RC-049 browser harness 4 / 0. Record: docs/iec62304/records/risk_verification/QUALITY-GATE_negative_controls_2026-11-12.json",
      "failing_first": "commit efad1cf; sixth review: commit 4b91754 (G27, A1-A4, U1-U3 on 0fa8a93); seventh review: commit 02c2adb (S1, G28, G29, R1, R2, E1, E2 on 302e00d); eighth review: commit 1ab0916 (S1, G30, G31, G32, U1, E1, E2 on da03c6a)"
    },
    "RC-125": {
      "description": "In a single study the image the AI reads must be skull-free (as uploaded after the skull gates, or skull-removed); skull present or unknown abstains; not read yet = pending, the output is not shown. Twelfth review of PR #81 (K4): the skull outcome is client-reported — the in-browser pipeline reports it and the server cannot verify it; the real controls are the worker's skull gates (RC-043) and RC-049, which produce no result without one of the two outcomes; the gate records the report (labelled client_reported in the audit) and withholds the output unless it says 'stripped'",
      "hazard": "HAZ-025, HAZ-001",
      "status": "implemented",
      "implementation": "backend/app/services/quality_gate.py (_skull_check); frontend/src/services/qualityGate/gate.ts; frontend/src/components/BrowserFlamesCard.tsx",
      "tests": [
        "tests/unit/test_quality_gate_matrix.py",
        "frontend/src/services/qualityGate/gate.test.ts",
        "tests/unit/test_rc122_review12.py"
      ],
      "requirement": "REQ-SAFE-052",
      "change": "single quality gate (N. G. Bonilla Vargas — approved 2026-11-14 (PR #81); branch feat/quality-gate)",
      "negative_control": "3 of 3 mutations detected in a throwaway copy, every test run inside it, by the FULL harness on GitHub Actions (https://github.com/nicolasbonilla/medical-imaging-viewer/actions/runs/43394123516) after the fifteenth review of PR #81, 2026-11-13 (Q14_pending_allows_output, Q15_skull_not_checked, Q16_server_says_skull_stripped); 1 labelling-only control(s), run but NOT counted as evidence because the sabotaged check can never fail in this app (K4): Q13_unknown_skull_passes; baseline and restored copy: backend 419 / 0, RC-049 browser harness 4 / 0. Record: docs/iec62304/records/risk_verification/QUALITY-GATE_negative_controls_2026-11-12.json",
      "failing_first": "commit efad1cf; sixth review: commit 4b91754 (G27, A1-A4, U1-U3 on 0fa8a93); seventh review: commit 02c2adb (S1, G28, G29, R1, R2, E1, E2 on 302e00d); eighth review: commit 1ab0916 (S1, G30, G31, G32, U1, E1, E2 on da03c6a); twelfth review: commit 90532a2 (K1-K5, O1-O5 on 1c5ff85: backend 12 of 12, browser O3 1 of 1)"
    },
    "RC-126": {
      "description": "The gate is the registered agent quality-gate (no model, no tool): approval and both kill switches read at every consultation, fail closed (not approved / off / unreadable / unreachable: no AI step, reason shown); one trace with one child span per check that ran and one audit record per evaluation (agent.run / CLINICAL_AI_RUN only for a decision that releases an AI output, agent.consultation / QUALITY_GATE_CONSULTATION otherwise; F4); repeated pre-run consultations served from a server cache keyed by every input of the decision and by the attesting clinician (A2, A3; sixth review) without counting, only real evaluations count, 429 with the seconds to wait (F3); the registry records the policy SHA-256",
      "hazard": "HAZ-025, HAZ-020",
      "status": "implemented",
      "implementation": "backend/app/agent_platform/agents.json (quality-gate, pending); tracing.py (gate attributes); app/services/quality_gate.py (run_quality_gate)",
      "tests": [
        "tests/unit/test_quality_gate_matrix.py",
        "tests/unit/test_rc122_quality_gate_wiring.py",
        "frontend/src/services/qualityGate/api.test.ts",
        "tests/unit/test_rc122_one_gate.py",
        "frontend/src/components/BrowserFlamesCard.serverDecides.test.tsx",
        "tests/unit/test_rc122_review7.py",
        "frontend/src/components/BrowserFlamesCard.boundedTraffic.test.tsx",
        "tests/unit/test_rc122_review8.py",
        "tests/unit/test_rc122_review9.py",
        "tests/unit/test_rc122_review10.py",
        "frontend/src/components/BrowserFlamesCard.retry.test.tsx",
        "tests/unit/test_rc122_review11.py",
        "tests/unit/test_rc122_review12.py",
        "tests/unit/test_rc122_review13.py",
        "frontend/src/components/BrowserFlamesCard.model.test.tsx",
        "tests/unit/test_rc122_review14.py",
        "tests/unit/test_rc122_review15.py",
        "tests/unit/test_rc126_run_token_model.py"
      ],
      "requirement": "REQ-SAFE-054",
      "change": "single quality gate (N. G. Bonilla Vargas — approved 2026-11-14 (PR #81); branch feat/quality-gate)",
      "negative_control": "62 of 62 mutations detected in a throwaway copy, every test run inside it, by the FULL harness on GitHub Actions (https://github.com/nicolasbonilla/medical-imaging-viewer/actions/runs/43394123516) after the fifteenth review of PR #81, 2026-11-13 (AA5_comparison_released_before_rc062, AA6_audit_details_dropped, AA8_404_without_the_gate_code, AC5_durable_record_drops_the_details, AC6_reason_cut, AC7_limit_after_the_reads, AD6_middleware_duplicates_the_record, AE5_refused_access_not_audited, AE6_release_without_a_run, AE7_run_token_reusable, AF1_unconfirmed_run_released, AF2_full_store_releases, AF5_long_reason_dropped, AG1_unconfirmed_route_record_silences_the_middleware, AG1b_dropped_write_counts_as_written, AG2_lost_answer_not_replayed, AG2b_another_request_replays, AG3_permission_without_a_version, AG5_store_on_the_event_loop, AG6_error_path_without_outcome, AG7_unregistered_reason_persisted, AG9_second_details_filter, AH10_retry_after_truncated, AH13_gate_ignores_the_limiters_time, AH1_release_audited_before_it_is_stored, AH2_unstored_decision_released, AH3_failed_claim_not_retryable_at_once, AH4_no_takeover_of_an_abandoned_claim, AH6_tag_on_routes_not_covered, AH7_sink_off_duplicates, AH8_two_wait_budgets, Q17_platform_off_continues, Q18_malformed_switch_accepted, Q19_registry_not_consulted, Q20_trace_omits_checks, Q21_success_not_audited, Q22_trace_attribute_dropped, Q23_registry_entry_approved, Q24_policy_changed_silently, R5_lax_attestation_boolean, R6_attestation_not_audited, S13_policy_copied_per_consultation, S4_server_ignores_the_skull_outcome, S6_endpoint_not_behind_the_flag, S7_platform_after_the_io, S8_no_rate_limit, U12_gate_on_the_loop, U4_route_not_audited, V10_final_consultation_without_the_skull, V20_no_automatic_retry, V21_final_decision_keyed_to_the_file, V24_unavailable_retried, V25_no_retry_cap, V30_check_again_before_the_last_answer, V32_run_asks_again_without_an_attestation, V34_final_without_the_run_token, V35_used_token_reused, V37_token_lifetime_ignored, W18_consultation_audited_as_an_ai_run, W19_route_audited_as_an_ai_run, W20_sink_maps_every_event_to_an_ai_run, Z2_futile_attestation_offered); 1 survived as EQUIVALENT under the test harness (its defect cannot be produced under act() in jsdom; not counted as evidence; reason in the record): V38_final_asked_for_a_later_render; baseline and restored copy: backend 419 / 0, RC-049 browser harness 4 / 0. Record: docs/iec62304/records/risk_verification/QUALITY-GATE_negative_controls_2026-11-12.json",
      "failing_first": "commit efad1cf; fifth review: commit d005590 (G26 a/b/c and G19 extension on f4f33b5); sixth review: commit 4b91754 (G27, A1-A4, U1-U3 on 0fa8a93); seventh review: commit 02c2adb (S1, G28, G29, R1, R2, E1, E2 on 302e00d); eighth review: commit 1ab0916 (S1, G30, G31, G32, U1, E1, E2 on da03c6a); ninth review: commit bde1cd7 (G33 labelled corpus 510 of 770 real FLAIRs dead-ended, G34, G35, G30 extended, O1-O4 on 01ed30b: backend 20 of 33, browser 2 of 4); tenth review: commit ab58e25 (S1, S2, S3, S4, U1 and one place for each thing on cb8ac63: backend 23 of 29, browser 2 of 2; 486 of 576 FLAIR series under an exam-level ProtocolName dead-ended); eleventh review: commit cd07ab1 (I1-I6 and one place on 8cb55f2: backend 13 of 20, browser I4 1 of 1 and I6 1 of 1; 15 of 100 file names differed from the base); twelfth review: commit 90532a2 (K1-K5, O1-O5 on 1c5ff85: backend 12 of 12, browser O3 1 of 1); thirteenth review: commit 0668cba (on 3a1154a: M1 model-based test of the card, of 2 004 sequences P1 265, P2 401, P3 1 102, P4 397, P5 1 102 failed; backend M2/M3/A1/A2/one place 8 of 11); fourteenth review: commit a40acf3 (on e8c5418, through the real lower layers: backend 44 of 53 - K1 10, K2 3, K3 4, K5 1, K6 9, K7 13, K8 1, K9 1, K10 2; browser K4 2 of 2; card model P6 2 and P7 130 of 2 006 sequences); fifteenth review: commit e334022 (on ebdff68, through the real lower layers: server model PS1 6, PS3 6, PS5 232 of 2 000 sequences; review15 44 of 79 - S2 20, S3 6, S5 8, S6 10; card model P8 14 and P9 747 of 2 007 sequences)"
    },
    "RC-127": {
      "description": "One decision everywhere and the reason shown: backend and frontend identical on a shared fixture read by pytest and vitest; every code with a plain message and an action in en/es/de; the panel shows the result before any AI output and no AI result is shown when the final decision does not allow it; sixth review (G27): ONE implementation on the server — the browser shows the server's answer as it is; one table of reason sentences for the caveat and the report notice (A4)",
      "hazard": "HAZ-025",
      "status": "implemented",
      "implementation": "frontend/src/config/qualityGate.cases.v1.json; qualityGatePolicy.v1.json; src/components/QualityGatePanel.tsx; src/i18n/locales/*.json (qualityGate)",
      "tests": [
        "tests/unit/test_quality_gate_matrix.py",
        "frontend/src/services/qualityGate/gate.test.ts",
        "frontend/src/components/QualityGatePanel.test.tsx",
        "tests/unit/test_rc122_one_gate.py",
        "tests/unit/test_rc122_review7.py",
        "tests/unit/test_rc122_review8.py",
        "tests/unit/test_rc122_review9.py",
        "tests/unit/test_rc122_review10.py",
        "tests/unit/test_rc122_review11.py",
        "tests/unit/test_rc122_review12.py",
        "tests/unit/test_rc122_review13.py",
        "tests/unit/test_rc122_review14.py",
        "frontend/src/services/qualityGate/gateText.test.tsx"
      ],
      "requirement": "REQ-FUNC-118, REQ-SAFE-054",
      "change": "single quality gate (N. G. Bonilla Vargas — approved 2026-11-14 (PR #81); branch feat/quality-gate)",
      "negative_control": "37 of 37 mutations detected in a throwaway copy, every test run inside it, by the FULL harness on GitHub Actions (https://github.com/nicolasbonilla/medical-imaging-viewer/actions/runs/43394123516) after the fifteenth review of PR #81, 2026-11-13 (AA3_warnings_given_as_causes, AA4_report_model_reads_rc062_reason, AA8_404_without_the_gate_code, AB10_rc062_report_drops_the_warnings, AB6_instance_read_as_unreadable_header, AD4_explain_not_type_safe, AE1_signature_not_checked, AE2_expiry_not_checked, AE3_pair_not_compared, AE4_unverified_gate_treated_as_clean, AF3_report_ignores_the_clinician, AG4_raw_placeholder_fallback, AG4b_warnings_without_params, Q24_policy_changed_silently, Q29_spanish_message_missing, R10_raw_codes_in_caveat, R7_comparison_action_missing, V11_gate_panel_next_to_rc062, V17_sel_shows_the_english_reason, V18_rate_limit_shown_as_unavailable, V1_card_shows_output_without_the_final_check, V22_panel_action_not_from_the_answer, V26_404_shown_as_unavailable, V28_alignment_claimed_for_a_gate_stop, V29_sel_failure_given_the_rc062_note, V31_governed_without_the_warnings, V3_panel_hides_the_reasons, V7_rc062_box_for_a_gate_stop, W17_retry_seconds_dropped, X6_warnings_not_in_the_caveat, X7_warnings_dropped_from_the_report_payload, X8_report_prompt_silent, X9_report_notice_silent, Y7_action_ignores_the_mode, Y8_report_gives_rc062_reason_for_a_gate_stop, Y9_caveat_drifts_from_the_report, Z3_report_reads_any_code); 1 labelling-only control(s), run but NOT counted as evidence because the sabotaged check can never fail in this app (K4): V33_stale_before_panel_after_an_attested_run; baseline and restored copy: backend 419 / 0, RC-049 browser harness 4 / 0. Record: docs/iec62304/records/risk_verification/QUALITY-GATE_negative_controls_2026-11-12.json",
      "failing_first": "commit efad1cf; fifth review: commit d005590 (G26 a/b/c and G19 extension on f4f33b5); sixth review: commit 4b91754 (G27, A1-A4, U1-U3 on 0fa8a93); seventh review: commit 02c2adb (S1, G28, G29, R1, R2, E1, E2 on 302e00d); eighth review: commit 1ab0916 (S1, G30, G31, G32, U1, E1, E2 on da03c6a); ninth review: commit bde1cd7 (G33 labelled corpus 510 of 770 real FLAIRs dead-ended, G34, G35, G30 extended, O1-O4 on 01ed30b: backend 20 of 33, browser 2 of 4); tenth review: commit ab58e25 (S1, S2, S3, S4, U1 and one place for each thing on cb8ac63: backend 23 of 29, browser 2 of 2; 486 of 576 FLAIR series under an exam-level ProtocolName dead-ended); eleventh review: commit cd07ab1 (I1-I6 and one place on 8cb55f2: backend 13 of 20, browser I4 1 of 1 and I6 1 of 1; 15 of 100 file names differed from the base); twelfth review: commit 90532a2 (K1-K5, O1-O5 on 1c5ff85: backend 12 of 12, browser O3 1 of 1); thirteenth review: commit 0668cba (on 3a1154a: M1 model-based test of the card, of 2 004 sequences P1 265, P2 401, P3 1 102, P4 397, P5 1 102 failed; backend M2/M3/A1/A2/one place 8 of 11); fourteenth review: commit a40acf3 (on e8c5418, through the real lower layers: backend 44 of 53 - K1 10, K2 3, K3 4, K5 1, K6 9, K7 13, K8 1, K9 1, K10 2; browser K4 2 of 2; card model P6 2 and P7 130 of 2 006 sequences); fifteenth review: commit e334022 (on ebdff68, through the real lower layers: server model PS1 6, PS3 6, PS5 232 of 2 000 sequences; review15 44 of 79 - S2 20, S3 6, S5 8, S6 10; card model P8 14 and P9 747 of 2 007 sequences)"
    },
    "RC-102": {
      "description": "Verified AI report: every number, status and mandatory item written by code from the device's measurements (MAGNIMS 2021 count, volumes, size distribution, regions only when confirmed, DIS only when evaluated, unconfirmed change candidates or the abstention, 'not computed' never 0, no technique / clinical-indication / recommendation section); the model receives a record of code-chosen strings and numbers only and writes two comments; the route's RC-070 backstop never edits a code-written line",
      "hazard": "HAZ-003, HAZ-016",
      "status": "implemented",
      "implementation": "backend/app/services/verified_report.py (build_view, skeleton, assemble, first_user_message); backend/app/services/brain_report_service.py (generate_report)",
      "tests": [
        "tests/unit/test_rc102_verified_report_flow.py",
        "tests/unit/test_verified_report_review1.py",
        "tests/unit/test_verified_report_review2.py",
        "tests/unit/test_verified_report_review3.py",
        "tests/unit/test_verified_report_review4.py",
        "tests/unit/test_verified_report_review5.py",
        "tests/unit/test_verified_report_review6.py"
      ],
      "requirement": "REQ-FUNC-116, REQ-SAFE-049",
      "change": "Verified AI report (N. G. Bonilla Vargas — approved 2026-11-13 (PR #78); branch feat/report-agent-verified; not merged, not deployed); design: the pre-registered agents benchmark's arm A3 (research/agents-benchmark, PREREG 9a0cc58, results f3c1976)",
      "negative_control": "Executed 2026-11-10 by scripts/safety/verified_report_negative_controls.py at 6c4d2e5 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_2026-11-10.json; the current checkout (--here: an isolated, disposable worktree), clean before and after for every mutated file): 9 of 9 mutations for this control detected (F1_range_from_21, F2_not_computed_as_zero, F3_regions_without_confirmation, F4_dis_without_the_gate, F5_candidates_called_lesions, F6_technique_section_asked_again, F7_own_not_evaluated_sentence, F8_t1_next_to_spinal_cord, F9_first_request_not_checked); whole run 38 of 38. Re-run after the independent review of PR #78 at dc58994 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review1_2026-11-10.json): 15 of 15 mutations for this control detected (F1_range_from_21, F2_not_computed_as_zero, F3_regions_without_confirmation, F4_dis_without_the_gate, F5_candidates_called_lesions, F6_technique_section_asked_again, F7_own_not_evaluated_sentence, F8_t1_next_to_spinal_cord, F9_first_request_not_checked, F10_dis_only_crashes, F11_not_included_dropped, F12_region_not_computed_as_zero, F13_stricter_dis_rule_back, F14_placeholder_in_record_sent, F15_number_reader_accepts_inf); whole run 49 of 49. Second independent review of PR #78 at 468dd62 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review2_2026-11-10.json): 19 of 19 mutations for this control detected (F1_range_from_21, F2_not_computed_as_zero, F3_regions_without_confirmation, F4_dis_without_the_gate, F5_candidates_called_lesions, F6_technique_section_asked_again, F7_own_not_evaluated_sentence, F8_t1_next_to_spinal_cord, F9_first_request_not_checked, F10_dis_only_crashes, F11_not_included_dropped, F12_region_not_computed_as_zero, F13_stricter_dis_rule_back, F14_placeholder_in_record_sent, F15_number_reader_accepts_inf, F16_other_label_hides_regions, F17_other_labels_dropped, F18_not_evaluated_twice, F19_per_lesion_table_back); whole run 67 of 67. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Third independent review of PR #78 at 4b8f617 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review3_2026-11-11.json): 3 of 3 mutations for this control detected (F15_number_reader_accepts_inf, F20_volume_needs_both_units, F21_placeholders_by_their_own_rule); whole run 16 of 16. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fourth independent review of PR #78 at 0783be2 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review4_2026-11-11.json): 2 of 2 mutations for this control detected (F15_number_reader_accepts_inf, F22_indication_listed_not_available); whole run 22 of 22. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fifth independent review of PR #78 at b4c2432 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review5_2026-11-11.json): 5 of 5 mutations for this control detected (F22_indication_listed_not_available, L5_candidates_from_status_counts, F23_check_error_not_caught, F24_limitations_ignore_drawn_labels, F25_dis_line_without_lesion_findings); whole run 28 of 28. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Sixth independent review of PR #78 at 52122e2 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review6_2026-11-11.json): 3 of 3 mutations for this control detected (L6_null_count_notice_as_zero, L7_notice_not_from_the_record, F26_any_entry_names_the_indication); whole run 11 of 11. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "LIMIT: the code-written wording (en, es, de) has not been read by a radiologist."
    },
    "RC-103": {
      "description": "Every answer of the model checked before anything of it reaches the draft: format rules, the benchmark's frozen in-loop claim check (verifier v2, byte-exact port, sha256 tested) on the assembled report, and the RC-070 backstop on the comments when DIS was not evaluated; at most two regenerations; then the comments are withheld and the draft is the code-written measurements with a fixed note; a refusal gives the same; regeneration requests pass the RC-065 check",
      "hazard": "HAZ-003",
      "status": "implemented",
      "implementation": "backend/app/services/verified_report.py (check, run_flow, measurements_only); backend/app/services/report_claim_verifier.py; backend/app/services/report_claim_lexicon.py",
      "tests": [
        "tests/unit/test_rc103_report_claim_verifier.py",
        "tests/unit/test_rc103_verified_report_loop.py",
        "tests/unit/test_verified_report_review2.py",
        "tests/unit/test_verified_report_review2_dis.py",
        "tests/unit/test_verified_report_review4.py",
        "tests/unit/test_verified_report_review5.py",
        "tests/unit/test_verified_report_review6.py"
      ],
      "requirement": "REQ-SAFE-048",
      "change": "Verified AI report (N. G. Bonilla Vargas — approved 2026-11-13 (PR #78); branch feat/report-agent-verified; not merged, not deployed); design: the pre-registered agents benchmark's arm A3 (research/agents-benchmark, PREREG 9a0cc58, results f3c1976)",
      "negative_control": "Executed 2026-11-10 by scripts/safety/verified_report_negative_controls.py at 6c4d2e5 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_2026-11-10.json; the current checkout (--here: an isolated, disposable worktree), clean before and after for every mutated file): 13 of 13 mutations for this control detected (C1_claim_check_not_run, C2_digits_allowed, C3_headings_allowed, C4_unknown_placeholder_allowed, C5_rc070_backstop_not_in_the_loop, C6_no_regeneration, C7_more_regenerations, C8_failing_answer_delivered, C9_no_withheld_note, C10_refusal_read_as_text, C11_feedback_not_checked, C12_truncation_not_flagged, C13_lexicon_drift); whole run 38 of 38. Re-run after the independent review of PR #78 at dc58994 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review1_2026-11-10.json): 14 of 14 mutations for this control detected (C1_claim_check_not_run, C2_digits_allowed, C3_headings_allowed, C4_unknown_placeholder_allowed, C5_rc070_backstop_not_in_the_loop, C6_no_regeneration, C7_more_regenerations, C8_failing_answer_delivered, C9_no_withheld_note, C10_refusal_read_as_text, C11_feedback_not_checked, C12_truncation_not_flagged, C13_lexicon_drift, C14_exact_count_placeholder); whole run 49 of 49. Second independent review of PR #78 at 468dd62 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review2_2026-11-10.json): 22 of 22 mutations for this control detected (C1_claim_check_not_run, C2_digits_allowed, C3_headings_allowed, C4_unknown_placeholder_allowed, C5_rc070_backstop_not_in_the_loop, C6_no_regeneration, C7_more_regenerations, C8_failing_answer_delivered, C9_no_withheld_note, C10_refusal_read_as_text, C11_feedback_not_checked, C12_truncation_not_flagged, C13_lexicon_drift, C14_exact_count_placeholder, C15_headings_only_hash, C16_strict_rules_not_run, C17_negation_anywhere_before, C18_negation_window_unbounded, C19_negated_diagnosis_exempt, C20_disclaimer_found_anywhere, C21_negated_activity_exempt, C22_regenerations_not_validated); whole run 67 of 67. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Item K (found by PR #79): partial round on the strict rules at fdf8a36 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review2_K_2026-11-10.json): 12 of 12 detected (C15_headings_only_hash, C16_strict_rules_not_run, C17_negation_anywhere_before, C18_negation_window_unbounded, C19_negated_diagnosis_exempt, C1_claim_check_not_run, C20_disclaimer_found_anywhere, C21_negated_activity_exempt, C23_dis_statements_not_read, C24_negation_after_the_verb_ignored, C3_headings_allowed, C5_rc070_backstop_not_in_the_loop). Third independent review of PR #78 (T4, the viewer): 4 of 4 viewer mutations detected (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_viewer_negative_controls_review3_2026-11-11.json; frontend/src/components/ReportViewerModal.review3.test.tsx). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fourth independent review of PR #78 at 0783be2 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review4_2026-11-11.json): 10 of 10 mutations for this control detected (C1_claim_check_not_run, C2_digits_allowed, C3_headings_allowed, C4_unknown_placeholder_allowed, C14_exact_count_placeholder, C15_headings_only_hash, C16_strict_rules_not_run, C25_empty_comment_allowed, C26_template_tokens_allowed, C27_format_characters_kept); whole run 22 of 22. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fifth independent review of PR #78 at b4c2432 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review5_2026-11-11.json): 8 of 8 mutations for this control detected (C1_claim_check_not_run, C3_headings_allowed, C15_headings_only_hash, C16_strict_rules_not_run, C29_number_words_allowed, C30_german_number_words_missed, C31_check_rebuilds_the_combination, C32_criterion_counted_twice); whole run 28 of 28. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Sixth independent review of PR #78 at 52122e2 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review6_2026-11-11.json): 7 of 7 mutations for this control detected (C29_number_words_allowed, C30_german_number_words_missed, C33_size_and_unit_counts_missed, C34_count_heads_missed, C35_every_number_word_fails, C36_quantifier_window_unbounded, C37_hyphenated_word_counted_twice); whole run 11 of 11. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Eighth independent review of PR #78 at cdba2c9: 13 of 13 detected (C2_digits_allowed, C34_count_heads_missed, C40_prompt_asks_for_a_dis_statement, C41_sequence_names_counted_as_digits, C42_other_languages_cardinals_ignored, F28_empty_impression_heading, F29_synthetic_payloads_without_the_matrix, L10_notice_cites_an_unchecked_date, L11_stable_count_required, L9_below_size_line_split, M23_record_read_before_deciding, P1_unrendered_fields_validated, P6_patient_numbers_checked_when_nothing_sent); record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review8_2026-11-11.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Ninth independent review of PR #78 at 32ac755 (first run of the verified-report controls at f07378d): 16 of 16 detected (C43_evidence_read_on_every_record, C44_rule_check_served_from_the_cache, F1_range_from_21, F30_exact_count_from_twenty_in_the_record, F31_exact_visit_totals_in_the_record, F32_format_rule_twice, F33_frozen_check_without_the_range, F34_range_placeholder_dropped, L12_status_counts_relabelled, M22_record_read_when_nothing_is_sent, M23_record_read_before_deciding, M24_budget_from_the_first_decision, P10_provider_payload_on_every_draft, P1_unrendered_fields_validated, P6_patient_numbers_checked_when_nothing_sent, P9_implausible_value_as_an_ai_error); C14 RETIRED (the record holds no exact count from 20 lesions; replaced by F1, F34 and the I12 test); record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review9_first_run_2026-11-12.json (first run 14 of 16: F30 and F31 survived because the I12 test missed a count followed by a comma in the record's JSON; the test was strengthened, both then detected: docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review9_2026-11-12.json). I15 (test_negative_controls_validity.py): every scripts/safety/*negative_controls*.py has existing anchors and mutants that compile and import. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Tenth independent review of PR #78 at c5d4631 (CAPA-014 at 44246e4): 17 of 17 detected (A10_cancelled_request_not_audited, A8_privacy_passed_before_the_checks, A9_cancelled_call_not_recorded, C43_evidence_read_on_every_record, C44_rule_check_served_from_the_cache, C45_implausible_without_its_code, C46_shared_check_uncoded, C47_implausible_asks_to_correct_the_input, C48_failed_read_cached, F35_nothing_to_report_before_the_substitutions, M24_budget_from_the_first_decision, M25_retry_below_the_minimum_budget, M26_skipped_retry_as_timeout, M27_cut_retry_as_timeout, M7_no_time_budget, P11_patient_number_as_503, P12_projected_payload_not_checked); record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review10_2026-11-12.json; the report panel (scripts/safety/report_panel_negative_controls.py, U1-U3): 3 of 3; record docs/iec62304/records/risk_verification/REPORT-PANEL_negative_controls_review10_2026-11-12.json. M7, M24, C43, C44 re-anchored. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Eleventh (final) independent review of PR #78 at c6302a9: 12 of 12 detected (A11_skipped_retry_counted, A12_asked_without_a_request, C49_label_for_a_field_never_checked, F29_synthetic_payloads_without_the_matrix, F36_partial_bracket_dropped, M27_cut_retry_as_timeout, M28_retry_provider_error_as_unavailable, M29_word_list_built_in_the_first_request, N1_notice_claims_sex_and_age, P11_patient_number_as_503, P13_identifier_hit_as_503, P6_patient_numbers_checked_when_nothing_sent); record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review11_2026-11-12.json; P10 RETIRED with the unused import (replaced by test_m2_no_unused_names and the I14 test); report panel U3 re-anchored: 1 of 1, record docs/iec62304/records/risk_verification/REPORT-PANEL_negative_controls_review11_2026-11-12.json. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "Benchmark (arm A3): 0 of 452 unsupported, 0 % omissions; withheld 0.9 % (Gemini 3.1 Flash-Lite), 0 % (Gemma 4 E4B), 15 of 100 in Spanish/German (Gemma). LIMITS: rules, not understanding; the verifier is also the benchmark's endpoint; not measured with Claude Sonnet 5.5."
    },
    "RC-104": {
      "description": "Every model attempt and the outcome of each AI draft in the audit trail (report and segmentation ids, user, model requested and answered, SHA-256 of the exact request, verdict, fixed rule ids, latency, tokens; outcome, comments delivered or why not) — never the prompt, the record, the answer or a typed text",
      "hazard": "HAZ-003, HAZ-016",
      "status": "implemented",
      "implementation": "backend/app/services/brain_report_service.py (_ReportAudit); backend/app/services/verified_report.py (prompt_sha256); backend/app/core/logging/audit.py (CLINICAL_AI_REPORT_ATTEMPT, CLINICAL_AI_REPORT_VERIFICATION, DETAIL_KEYS)",
      "tests": [
        "tests/unit/test_rc104_verified_report_audit.py",
        "tests/unit/test_verified_report_review1.py",
        "tests/unit/test_verified_report_review3.py",
        "tests/unit/test_verified_report_review5.py",
        "tests/unit/test_verified_report_review6.py"
      ],
      "requirement": "REQ-SAFE-050",
      "change": "Verified AI report (N. G. Bonilla Vargas — approved 2026-11-13 (PR #78); branch feat/report-agent-verified; not merged, not deployed); design: the pre-registered agents benchmark's arm A3 (research/agents-benchmark, PREREG 9a0cc58, results f3c1976)",
      "negative_control": "Executed 2026-11-10 by scripts/safety/verified_report_negative_controls.py at 6c4d2e5 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_2026-11-10.json; the current checkout (--here: an isolated, disposable worktree), clean before and after for every mutated file): 5 of 5 mutations for this control detected (A1_attempts_not_audited, A2_outcome_not_audited, A3_hash_not_of_the_request, A4_audit_keys_dropped, A5_rule_ids_carry_answer_text); whole run 38 of 38. Re-run after the independent review of PR #78 at dc58994 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review1_2026-11-10.json): 6 of 6 mutations for this control detected (A1_attempts_not_audited, A2_outcome_not_audited, A3_hash_not_of_the_request, A4_audit_keys_dropped, A5_rule_ids_carry_answer_text, A6_refusal_not_audited); whole run 49 of 49. Second independent review of PR #78 at 468dd62 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review2_2026-11-10.json): 6 of 6 mutations for this control detected (A1_attempts_not_audited, A2_outcome_not_audited, A3_hash_not_of_the_request, A4_audit_keys_dropped, A5_rule_ids_carry_answer_text, A6_refusal_not_audited); whole run 67 of 67. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Third independent review of PR #78 at 4b8f617 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review3_2026-11-11.json): 2 of 2 mutations for this control detected (A6_refusal_not_audited, A7_withheld_reported_as_not_requested); whole run 16 of 16. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fifth independent review of PR #78 at b4c2432 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review5_2026-11-11.json): 1 of 1 mutations for this control detected (A5_check_error_attempt_not_audited); whole run 28 of 28. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78)."
    },
    "RC-105": {
      "description": "Kill switch of the AI comments: REPORT_LLM_ENABLED=false calls no model (no client created); every draft is the code-written measurements with the 'not requested' note",
      "hazard": "HAZ-003, HAZ-017",
      "status": "implemented",
      "implementation": "backend/app/core/config.py (REPORT_LLM_ENABLED); backend/app/services/brain_report_service.py (_interpretive_text_gate)",
      "tests": [
        "tests/unit/test_rc105_rc106_report_model_controls.py",
        "tests/unit/test_verified_report_review5.py",
        "tests/unit/test_verified_report_review6.py"
      ],
      "requirement": "REQ-SAFE-051 (a)",
      "change": "Verified AI report (N. G. Bonilla Vargas — approved 2026-11-13 (PR #78); branch feat/report-agent-verified; not merged, not deployed); design: the pre-registered agents benchmark's arm A3 (research/agents-benchmark, PREREG 9a0cc58, results f3c1976)",
      "negative_control": "Executed 2026-11-10 by scripts/safety/verified_report_negative_controls.py at 6c4d2e5 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_2026-11-10.json; the current checkout (--here: an isolated, disposable worktree), clean before and after for every mutated file): 2 of 2 mutations for this control detected (K1_kill_switch_ignored, K2_kill_switch_setting_removed); whole run 38 of 38. Re-run after the independent review of PR #78 at dc58994 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review1_2026-11-10.json): 2 of 2 mutations for this control detected (K1_kill_switch_ignored, K2_kill_switch_setting_removed); whole run 49 of 49. Second independent review of PR #78 at 468dd62 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review2_2026-11-10.json): 2 of 2 mutations for this control detected (K1_kill_switch_ignored, K2_kill_switch_setting_removed); whole run 67 of 67. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fifth independent review of PR #78 at b4c2432 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review5_2026-11-11.json): 2 of 2 mutations for this control detected (K1_kill_switch_ignored, K3_record_read_when_nothing_is_sent); whole run 28 of 28. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78)."
    },
    "RC-106": {
      "description": "The model of the comments: only the allow-list of the released software (claude-sonnet-5-5 default, claude-haiku-5-5) with fixed parameters (thinking off, effort low; no sampling parameter); the retiring claude-sonnet-4-5-20250929 and any other id, or an allowed id past its recorded retirement date, refused with the measurements-only draft; provider error, 404, refusal or the 25 s budget give the measurements-only draft; the answer read by block type",
      "hazard": "HAZ-017, HAZ-013",
      "status": "implemented",
      "implementation": "backend/app/services/brain_report_service.py (REPORT_MODELS, RETIRED_OR_RETIRING_MODELS, report_model_allowed, _model_call, reply_of, _failure_reason); backend/app/services/verified_report.py (run_flow time budget); backend/app/core/config.py (CLAUDE_MODEL default)",
      "tests": [
        "tests/unit/test_rc105_rc106_report_model_controls.py",
        "tests/unit/test_verified_report_review1.py",
        "tests/unit/test_verified_report_review3.py",
        "tests/unit/test_verified_report_review4.py",
        "tests/unit/test_verified_report_review5.py",
        "tests/unit/test_verified_report_review6.py",
        "tests/unit/test_verified_report_scenario_matrix.py"
      ],
      "requirement": "REQ-SAFE-051 (b)-(e)",
      "change": "Verified AI report (N. G. Bonilla Vargas — approved 2026-11-13 (PR #78); branch feat/report-agent-verified; not merged, not deployed); design: the pre-registered agents benchmark's arm A3 (research/agents-benchmark, PREREG 9a0cc58, results f3c1976)",
      "negative_control": "Executed 2026-11-10 by scripts/safety/verified_report_negative_controls.py at 6c4d2e5 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_2026-11-10.json; the current checkout (--here: an isolated, disposable worktree), clean before and after for every mutated file): 9 of 9 mutations for this control detected (M1_allow_list_bypassed, M2_retiring_default_back, M3_retirement_date_ignored, M4_sampling_parameter_sent, M5_answer_read_by_position, M6_provider_failure_propagates, M7_no_time_budget, M8_long_call_timeout, M9_404_not_recognised); whole run 38 of 38. Re-run after the independent review of PR #78 at dc58994 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review1_2026-11-10.json): 12 of 12 mutations for this control detected (M1_allow_list_bypassed, M2_retiring_default_back, M3_retirement_date_ignored, M4_sampling_parameter_sent, M5_answer_read_by_position, M6_provider_failure_propagates, M7_no_time_budget, M8_long_call_timeout, M9_404_not_recognised, M10_sdk_retry_back, M11_wait_not_bounded, M12_retired_table_decides); whole run 49 of 49. Second independent review of PR #78 at 468dd62 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review2_2026-11-10.json): 12 of 12 mutations for this control detected (M1_allow_list_bypassed, M2_retiring_default_back, M3_retirement_date_ignored, M4_sampling_parameter_sent, M5_answer_read_by_position, M6_provider_failure_propagates, M7_no_time_budget, M8_long_call_timeout, M9_404_not_recognised, M10_sdk_retry_back, M11_wait_not_bounded, M12_retired_table_decides); whole run 67 of 67. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Third independent review of PR #78 at 4b8f617 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review3_2026-11-11.json): 9 of 9 mutations for this control detected (M4_sampling_parameter_sent, M5_answer_read_by_position, M6_provider_failure_propagates, M7_no_time_budget, M8_long_call_timeout, M10_sdk_retry_back, M11_wait_not_bounded, M13_sync_client_back, M14_request_not_cancelled); whole run 16 of 16. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fourth independent review of PR #78 at 0783be2 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review4_2026-11-11.json): 6 of 6 mutations for this control detected (M11_wait_not_bounded, M13_sync_client_back, M14_request_not_cancelled, M15_not_configured_said_failed, M16_wrapped_async_not_awaited, M17_wiring_fault_read_as_answer); whole run 22 of 22. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Fifth independent review of PR #78 at b4c2432 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review5_2026-11-11.json): 6 of 6 mutations for this control detected (M10_sdk_retry_back, M13_sync_client_back, M18_client_per_request, M19_client_not_closed, M20_client_without_timeout, M21_not_closed_at_shutdown); whole run 28 of 28. N. G. Bonilla Vargas — approved 2026-11-13 (PR #78). Seventh independent review of PR #78 at a9f7185 (record docs/iec62304/records/risk_verification/VERIFIED-REPORT_negative_controls_review7_2026-11-11.json): the clinical invariants of the scenario matrix, 8 of 8 mutations detected (A6_not_sent_after_calls, C39_german_compounds_missing, D5_dis_line_tied_to_lesions, D6_marking_notice_for_any_source, F27_lesion_block_always, K4_all_not_available_commented, L8_small_new_lesions_dropped, M22_record_read_when_nothing_is_sent). N. G. Bonilla Vargas — approved 2026-11-13 (PR #78).",
      "note": "The pinned-SDK test (anthropic 0.44.0 on a local fake transport) runs where the SDK is installed (CI installs requirements.txt). LIMIT: the retirement table is maintained by hand at each SOUP review."
    },
    "RC-130": {
      "description": "Every AI report whose draft holds text a model wrote shows, right before that text (after the clinician's entry and the code-written notes) and in the report's language (en/es/de), that the AI comments are in testing, the model, that MSTool-AI has not validated it in its registered study, and that the prototype is not for clinical use; both Copy buttons put it first; a draft no model wrote shows no such notice",
      "hazard": "HAZ-003, HAZ-017",
      "status": "implemented",
      "implementation": "frontend/src/utils/aiInTesting.ts; frontend/src/components/ReportViewerModal.tsx; frontend/src/components/AIReportPanel.tsx",
      "tests": [
        "frontend/src/components/ReportViewerModal.inTesting.test.tsx",
        "frontend/src/utils/aiInTesting.test.ts"
      ],
      "requirement": "REQ-SAFE-060",
      "change": "PR #82, research stage (owner decision 2026-11-13) — N. G. Bonilla Vargas — approved 2026-11-14 (PR #82)",
      "negative_control": "Executed 2026-11-13 by scripts/safety/rc130_negative_controls.py in Google Cloud Build on 2d86bfd (off the owner's PC; first run on 7a07158 gave the same 6/6): 6/6 mutations detected (N1 notice never shown; N2 notice on a draft no model wrote; N3 interface language instead of the report's; N4 viewer copies without the notice; N5 panel copies without the notice; N6 notice above the clinician entry); baseline 19 passed, restored 19 passed / 0 failed. Record: docs/iec62304/records/risk_verification/RC-130_negative_controls_2026-11-13.json."
    },
    "RC-131": {
      "description": "The in-browser AI draft is kept exactly as produced (write-once, at the first save) and, at each confirmation of the AI review, compared lesion by lesion with the confirmed mask: kept, corrected, removed, added by the reviewer; counts in the banner, reset with the review; never a condition of the confirmation",
      "hazard": "HAZ-001",
      "status": "unverified",
      "implementation": "backend/app/services/lesion_review_record.py; backend/app/api/routes/segmentation.py; frontend/src/hooks/useSegmentationData.ts; frontend/src/components/AiDraftBanner.tsx; frontend/src/components/LesionReviewRecord.tsx",
      "tests": [
        "tests/unit/test_rc131_rc132_lesion_review_record.py",
        "frontend/src/components/LesionReviewRecord.test.tsx",
        "frontend/src/hooks/useSegmentationData.flamesDraft.test.tsx"
      ],
      "requirement": "REQ-FUNC-119",
      "change": "branch feat/lesion-review-record (2026-11-18)",
      "note": "Research stage (owner decision 2026-11-14): CI + one review + owner sign-off; negative controls not run until clinical use. N. G. Bonilla Vargas — approved 2026-11-18 (PR #84)."
    },
    "RC-132": {
      "description": "Reader-study set read without the AI draft first (keyed hash of the image id, 0 = off): the in-browser AI is offered only after the radiologist's own saved reading is recorded (write-once); at the confirmation each final lesion is related to the reading recorded before the draft",
      "hazard": "HAZ-001",
      "status": "unverified",
      "implementation": "backend/app/services/lesion_review_record.py; backend/app/api/routes/segmentation.py; frontend/src/components/LesionReviewRecord.tsx; frontend/src/components/ClinicalToolsPanel.tsx; frontend/src/components/SegmentationPanel.tsx",
      "tests": [
        "tests/unit/test_rc131_rc132_lesion_review_record.py",
        "frontend/src/components/LesionReviewRecord.test.tsx"
      ],
      "requirement": "REQ-FUNC-120",
      "change": "branch feat/lesion-review-record (2026-11-18)",
      "note": "Research stage (owner decision 2026-11-14): CI + one review + owner sign-off; negative controls not run until clinical use. N. G. Bonilla Vargas — approved 2026-11-18 (PR #84)."
    },
    "RC-133": {
      "description": "A lesion counts toward brain DIS only with at least 3 mm3 AND a largest extent of at least 3 mm (maximum distance between voxel centres, from the spacing; the size criterion of paper 1's clinically faithful rule, MAGNIMS 2021); the result states the size rule and the lesions below it, per region and in total; the dashboard and the verified report state that number; a DIS result stored before the rule is recomputed, never served",
      "hazard": "HAZ-008",
      "status": "unverified",
      "implementation": "backend/app/services/lesion_analysis_service.py; backend/app/api/routes/segmentation_analysis.py; backend/app/services/report_payload_guard.py; backend/app/services/verified_report.py; frontend/src/components/LesionDashboard.tsx; frontend/src/types/lesion.ts",
      "tests": [
        "tests/unit/test_rc133_dis_lesion_size.py",
        "frontend/src/components/LesionDashboard.papers.test.tsx"
      ],
      "requirement": "REQ-FUNC-121",
      "change": "branch feat/papers-in-app (2026-11-21)",
      "note": "Research stage (owner decision 2026-11-14): CI + one review + owner sign-off; negative controls not run until clinical use. N. G. Bonilla Vargas — approved 2026-11-21 (PR #85)."
    },
    "RC-134": {
      "description": "Every met brain-DIS result is shown with what it does not mean (an automatic count of lesion locations only, not the full diagnostic criteria; also met in most older adults and in most people with vascular white matter disease; not evidence of MS without review) on the dashboard, in the verified report (findings and impression, report language) and in the assistant's DIS summary; the report model's record carries the rule label and interpretation for every evaluated result (paper 2, E4); the met state in amber, never green; no digit, year or surname in the statement",
      "hazard": "HAZ-008",
      "status": "unverified",
      "implementation": "backend/app/services/verified_report.py; backend/app/mcp/ms_clinical_server.py; frontend/src/components/LesionDashboard.tsx; frontend/src/i18n/locales/en.json; frontend/src/i18n/locales/es.json; frontend/src/i18n/locales/de.json",
      "tests": [
        "tests/unit/test_rc134_dis_interpretation.py",
        "frontend/src/components/LesionDashboard.papers.test.tsx"
      ],
      "requirement": "REQ-SAFE-061",
      "change": "branch feat/papers-in-app (2026-11-21)",
      "note": "Research stage (owner decision 2026-11-14): CI + one review + owner sign-off; negative controls not run until clinical use. N. G. Bonilla Vargas — approved 2026-11-21 (PR #85)."
    },
    "RC-135": {
      "description": "The verified report draft (limitations) and the model's record state the slice thickness of the ORIGINAL acquisition of the report segmentation's source image, read on the server as the quality gate reads it (RC-054 header geometry, else the stored acquisition record as a lower bound; the client's value dropped), with the expected loss of small lesions above 1.5 mm, or that it could not be read; a read failure never fails the report; both data-sent notices name it",
      "hazard": "HAZ-015, HAZ-003",
      "status": "unverified",
      "implementation": "backend/app/api/routes/ai_report.py; backend/app/services/report_payload_guard.py; backend/app/services/verified_report.py; frontend/src/i18n/locales/en.json; frontend/src/i18n/locales/es.json; frontend/src/i18n/locales/de.json",
      "tests": [
        "tests/unit/test_rc135_report_slice_thickness.py",
        "tests/unit/test_verified_report_review11.py"
      ],
      "requirement": "REQ-FUNC-122",
      "change": "branch feat/report-slice-thickness (2026-11-21), stacked on PR #85",
      "note": "Research stage (owner decision 2026-11-14): CI + one review + owner sign-off; the read of the thickness is not checked by negative controls until clinical use. N. G. Bonilla Vargas — approved 2026-11-21 (PR #86)."
    },
    "RC-136": {
      "description": "In the verified report, a met brain-DIS result is qualified in its own sentence (an automatic, location-only count that is nonspecific; en/es/de, with and without a region count), and the RC-134 interpretation follows every evaluated result in the findings (the impression repeats it after a met result); from paper 2's experiment E5",
      "hazard": "HAZ-008, HAZ-003",
      "status": "unverified",
      "implementation": "backend/app/services/verified_report.py",
      "tests": [
        "tests/unit/test_rc136_dis_qualifier_in_sentence.py",
        "tests/unit/test_rc134_dis_interpretation.py"
      ],
      "requirement": "REQ-SAFE-062",
      "change": "branch feat/report-dis-qualifier (2026-11-21)",
      "note": "Research stage (owner decision 2026-11-14): CI + one review + owner sign-off; the wording follows E5 and is not re-measured on its records. DRAFT — PENDING owner approval."
    }
  },
  "unverified_controls_note": [
    "All 22 controls were re-verified against source on 2026-07-18 (CAPA-001 CA-3).",
    "Status 'unverified' here means: found present by inspection, but NOT bound to an",
    "automated test whose removal turns CI red. Under CAPA-001 PA-1 that is not",
    "sufficient to record VERIFIED in the Risk Management File. Only RC-006 and",
    "RC-017 meet the full standard.",
    "Evidence: docs/iec62304/records/risk_verification/RCV-SUMMARY_2026-07-18.md"
  ]
}
