{
  "executed": "2026-10-28T20:18:12",
  "base": "70cc5c7 (main, merge of PR #64)",
  "tree": "235df7534f6ec35d9dc864052e46c8137640903e",
  "method": "source files that differ from the base commit restored to it, files it did not have removed; the PRB test files run unchanged; working tree restored byte for byte",
  "swapped": {
    "restored_to_base": [
      "backend/app/api/routes/auth.py",
      "backend/app/api/routes/authentication.py",
      "backend/app/api/routes/patients.py",
      "backend/app/api/routes/studies.py",
      "backend/app/core/config.py",
      "backend/app/core/interfaces/patient_interface.py",
      "backend/app/models/patient_schemas.py",
      "backend/app/models/schemas.py",
      "backend/app/models/study_schemas.py",
      "backend/app/security/auth.py",
      "backend/app/security/patient_access.py",
      "backend/app/security/patient_access_dependency.py",
      "backend/app/services/patient_service_firestore.py",
      "backend/app/services/segmentation_service.py",
      "backend/app/services/study_service_firestore.py",
      "frontend/src/components/ConformalPanel.tsx",
      "frontend/src/components/ImageViewer2D.tsx",
      "frontend/src/components/NiivueViewer2D.tsx",
      "frontend/src/components/PatientBanner.tsx",
      "frontend/src/components/PatientCard.tsx",
      "frontend/src/components/SegmentationList.tsx",
      "frontend/src/components/SegmentationPanel.tsx",
      "frontend/src/components/StudyCard.tsx",
      "frontend/src/components/ViewerControls.tsx",
      "frontend/src/components/viewer/SegmentationRow.tsx",
      "frontend/src/hooks/useSegmentationData.ts",
      "frontend/src/i18n/locales/de.json",
      "frontend/src/i18n/locales/en.json",
      "frontend/src/i18n/locales/es.json",
      "frontend/src/pages/LoginPage.tsx",
      "frontend/src/types/ehr.ts",
      "frontend/src/types/segmentation.ts"
    ],
    "removed": [
      "backend/app/security/registration_policy.py",
      "frontend/src/services/registrationPolicy.ts",
      "frontend/src/utils/patientDisplay.ts",
      "frontend/src/utils/segmentationAuthor.ts"
    ]
  },
  "test_sha256": {
    "backend/tests/unit/test_prb020_self_registration_and_accounts.py": "91852bcaeda49fcafbe2fcc2d25ff82f6cfd0928a9d10fe478b6a8bac0a57e8f",
    "backend/tests/unit/test_prb021_patient_scope_creator_counts.py": "b297bccf2add0327a525f09d847486097618f0c7ee6b18fc70cc3d3c0bbc3288",
    "frontend/src/pages/LoginPage.prb020.test.tsx": "06164ed5b9e1b32911ac8211420cfc917c40cdc6202f04675d93a002a1dad36f",
    "frontend/src/components/StudyCard.prb025.test.tsx": "ca0bf5fa1656192ba362fedf568f62a3e85c213b64a9450ed97460dbc9452312",
    "frontend/src/components/patientInitials.prb026.test.tsx": "426e41c03773588d74681bab5d7bab4665bb990b4c47e0b69d37a2670ff498df",
    "frontend/src/hooks/useSegmentationData.prb026.test.tsx": "b66df3034f6aacecac6073255f3c5cca007519354e5e7acde7ea581fe83bd3c8",
    "frontend/src/components/i18nStrings.prb026.test.tsx": "d9e832f4c1fcfc911b485e6c84b12607d172af537beee16485609668fe9174f8"
  },
  "backend": {
    "passed": 4,
    "failed": 35,
    "errors": 0,
    "results": {
      "test_rc080_prb020_register_works_only_when_the_setting_is_on_outside_production": {
        "status": "passed",
        "reason": ""
      },
      "test_rc082_prb021_administrator_lists_every_patient": {
        "status": "passed",
        "reason": ""
      },
      "test_rc083_prb023_administrator_creator_is_not_put_on_a_care_team": {
        "status": "passed",
        "reason": ""
      },
      "test_rc088_prb026_creator_is_the_authenticated_user_not_a_client_field": {
        "status": "passed",
        "reason": ""
      },
      "test_rc080_prb020_self_registration_setting_is_off_by_default": {
        "status": "failed",
        "reason": "AttributeError: 'Settings' object has no attribute 'SELF_REGISTRATION_ENABLED'"
      },
      "test_rc080_prb020_register_is_refused_when_self_registration_is_off": {
        "status": "failed",
        "reason": "AssertionError: {\"user\":{\"id\":\"5f56c2d3-ecda-441d-8b3b-5e71f5bd2595\",\"username\":\"new_clinician\",\"email\":\"new_clinician@clinic.example.org\",\"full_name\":\"New Clinician\",\"role\":\"viewer\",\"is_active\":true,\"is_locked\":false,\"email_verified\":false"
      },
      "test_rc080_prb020_production_never_allows_self_registration": {
        "status": "failed",
        "reason": "AssertionError: {\"user\":{\"id\":\"b418b81f-239c-4139-aa9b-5222d4bded59\",\"username\":\"prod_user\",\"email\":\"prod_user@clinic.example.org\",\"full_name\":\"New Clinician\",\"role\":\"viewer\",\"is_active\":true,\"is_locked\":false,\"email_verified\":false,\"create"
      },
      "test_rc080_prb020_registration_status_is_public_and_states_the_policy": {
        "status": "failed",
        "reason": "AssertionError: {\"error\":{\"code\":\"HTTP_404\",\"message\":\"Not Found\",\"details\":{}}}"
      },
      "test_rc081_prb020_administrator_creates_an_account_with_its_role": {
        "status": "failed",
        "reason": "AssertionError: {\"error\":{\"code\":\"HTTP_405\",\"message\":\"Method Not Allowed\",\"details\":{}}}"
      },
      "test_rc081_prb020_only_an_administrator_creates_accounts[viewer]": {
        "status": "failed",
        "reason": "AssertionError: {\"error\":{\"code\":\"HTTP_405\",\"message\":\"Method Not Allowed\",\"details\":{}}}"
      },
      "test_rc081_prb020_only_an_administrator_creates_accounts[technician]": {
        "status": "failed",
        "reason": "AssertionError: {\"error\":{\"code\":\"HTTP_405\",\"message\":\"Method Not Allowed\",\"details\":{}}}"
      },
      "test_rc081_prb020_only_an_administrator_creates_accounts[radiologist]": {
        "status": "failed",
        "reason": "AssertionError: {\"error\":{\"code\":\"HTTP_405\",\"message\":\"Method Not Allowed\",\"details\":{}}}"
      },
      "test_rc081_prb020_account_creation_refuses_a_name_already_in_the_store": {
        "status": "failed",
        "reason": "AssertionError: {\"error\":{\"code\":\"HTTP_405\",\"message\":\"Method Not Allowed\",\"details\":{}}}"
      },
      "test_rc084_prb024_account_registered_after_start_is_listed_for_the_administrator": {
        "status": "failed",
        "reason": "AssertionError: assert 'late_user' in []"
      },
      "test_rc084_prb024_administrator_changes_the_role_of_an_account_created_after_start": {
        "status": "failed",
        "reason": "AssertionError: {\"error\":{\"code\":\"HTTP_404\",\"message\":\"User f4611612-0c97-4e95-aa1b-22b9fc034f0f not found\",\"details\":{}}}"
      },
      "test_rc084_prb024_account_the_store_did_not_take_is_not_created": {
        "status": "failed",
        "reason": "AssertionError: {\"error\":{\"code\":\"HTTP_405\",\"message\":\"Method Not Allowed\",\"details\":{}}}"
      },
      "test_rc084_prb024_failed_sign_in_is_stored_and_the_password_kept": {
        "status": "failed",
        "reason": "AssertionError: assert 0 == 1"
      },
      "test_rc084_prb024_account_deleted_elsewhere_is_no_longer_listed": {
        "status": "failed",
        "reason": "AssertionError: assert 'gone_user' in []"
      },
      "test_rc082_prb021_user_without_assignment_lists_no_patient[viewer]": {
        "status": "failed",
        "reason": "AssertionError: assert {'11111111-11...444444444444'} == set()"
      },
      "test_rc082_prb021_user_without_assignment_lists_no_patient[technician]": {
        "status": "failed",
        "reason": "AssertionError: assert {'11111111-11...444444444444'} == set()"
      },
      "test_rc082_prb021_user_without_assignment_lists_no_patient[radiologist]": {
        "status": "failed",
        "reason": "AssertionError: assert {'11111111-11...444444444444'} == set()"
      },
      "test_rc082_prb021_patient_list_shows_only_the_assigned_patients": {
        "status": "failed",
        "reason": "AssertionError: assert {'11111111-11...444444444444'} == {'22222222-22...222222222222'}"
      },
      "test_rc082_prb021_patient_search_is_scoped_too": {
        "status": "failed",
        "reason": "AssertionError: assert {'11111111-11...444444444444'} == {'22222222-22...222222222222'}"
      },
      "test_rc082_prb021_revoked_assignment_no_longer_lists_the_patient": {
        "status": "failed",
        "reason": "AssertionError: assert {'11111111-11...444444444444'} == set()"
      },
      "test_rc082_prb021_scoped_list_pages_and_filters_by_status": {
        "status": "failed",
        "reason": "assert (3 == 2)"
      },
      "test_rc083_prb023_creator_is_put_on_the_care_team_and_can_open_the_patient": {
        "status": "failed",
        "reason": "AssertionError: assert [] == [('c29b33ae-5... 'attending')]"
      },
      "test_rc083_prb023_failed_assignment_is_reported_not_hidden": {
        "status": "failed",
        "reason": "AssertionError: {\"id\":\"2ec4d348-38f0-46e9-b053-73bf2f499cfa\",\"mrn\":\"NEW-0005\",\"given_name\":\"Anna\",\"middle_name\":null,\"family_name\":\"Beispiel\",\"name_prefix\":null,\"name_suffix\":null,\"full_name\":\"Anna Beispiel\",\"birth_date\":\"1990-05-01\",\"gende"
      },
      "test_rc083_prb023_provenance_is_read_for_the_decision_but_never_returned": {
        "status": "failed",
        "reason": "AssertionError: assert None == 'u-other'"
      },
      "test_rc083_prb023_unassigned_user_on_an_attributed_patient_is_denied_as_not_assigned": {
        "status": "failed",
        "reason": "AssertionError: assert ('u-new', '11...ding_review'>) == ('u-new', '11..._assignment'>)"
      },
      "test_rc083_prb023_legacy_patient_on_someone_elses_care_team_is_not_called_quarantined": {
        "status": "failed",
        "reason": "AssertionError: assert ('u-new', '33...ding_review'>) == ('u-new', '33..._assignment'>)"
      },
      "test_rc083_prb023_legacy_patient_without_any_assignment_is_quarantined": {
        "status": "failed",
        "reason": "AssertionError: assert ('u-rad', '44..._assignment'>) == ('u-rad', '44...ding_review'>)"
      },
      "test_rc085_prb025_deleted_studies_are_not_listed_for_the_patient": {
        "status": "failed",
        "reason": "AssertionError: assert ['a1111111-11...333333333333'] == ['a1111111-11...111111111111']"
      },
      "test_rc085_prb025_deleted_studies_and_documents_are_not_counted": {
        "status": "failed",
        "reason": "assert (3, 2) == (1, 1)"
      },
      "test_rc085_prb025_explicit_status_filter_still_finds_a_cancelled_study": {
        "status": "failed",
        "reason": "AssertionError: assert (['a1111111-11...333333333333'] == ['a1111111-11...111111111111']"
      },
      "test_rc085_prb025_study_summary_counts_its_segmentations": {
        "status": "failed",
        "reason": "AttributeError: 'StudySummary' object has no attribute 'segmentation_count'"
      },
      "test_rc085_prb025_deleting_a_study_removes_it_from_the_list_and_the_counts": {
        "status": "failed",
        "reason": "AssertionError: assert ([{'accession_...unt': 0, ...}] == []"
      },
      "test_rc085_prb025_permanent_deletion_needs_an_administrator": {
        "status": "failed",
        "reason": "AssertionError: {\"message\":\"Study deleted successfully\"}"
      },
      "test_rc088_prb026_segmentation_records_its_creator": {
        "status": "failed",
        "reason": "AttributeError: 'SegmentationMetadata' object has no attribute 'created_by'"
      },
      "test_rc087_prb026_patient_list_item_carries_given_and_family_name": {
        "status": "failed",
        "reason": "KeyError: 'given_name'"
      }
    }
  },
  "frontend": {
    "passed": 2,
    "failed": 22,
    "file_errors": [],
    "not_passing": {
      "rc087 prb026 provenance badges in English": {
        "status": "failed",
        "reason": "TestingLibraryElementError: Unable to find an element with the text: Expert. This could be because the text is broken up by multiple elements. In this case, you can provide a function for your text matcher to make your matcher more flexible"
      },
      "rc087 prb026 provenance badges in German and Spanish": {
        "status": "failed",
        "reason": "TestingLibraryElementError: Unable to find an element with the text: Experte. This could be because the text is broken up by multiple elements. In this case, you can provide a function for your text matcher to make your matcher more flexibl"
      },
      "rc087 prb026 the CALM-MS panel is in English in the English interface": {
        "status": "failed",
        "reason": "AssertionError: expected 'Segunda lectura por lesión (CALM-MS)i…' not to match /…/nivel|Experto|\\bIA\\b|investigaci|Sin verificar|Segunda lectura|Alta sensibilidad|Balanceado|Alta precisi|Analizar|Ocultar|Mostrar|Limpiar|candidatos|objetivo "
      },
      "rc087 prb026 no Spanish text is written into these components": {
        "status": "failed",
        "reason": "AssertionError: ./ConformalPanel.tsx: expected '\\nimport { useEffect, useState } from…' not to match /…/nivel|Experto|\\bIA\\b|investigaci|Sin verificar|Segunda lectura|Alta sensibilidad|Balanceado|Alta precisi|Analizar|Ocultar|Mostrar|Limpia"
      },
      "rc087 prb026 every new key exists in English, Spanish and German": {
        "status": "failed",
        "reason": "AssertionError: en:viewer.loadingVolume: expected 'undefined' to be 'string' // Object.is equality"
      },
      "rc087 prb026 the rule: first letter of the given name and of the family name": {
        "status": "failed",
        "reason": "Error: no shared initials rule (utils/patientDisplay.ts::patientInitials)"
      },
      "rc087 prb026 a title in the full name does not change the initials": {
        "status": "failed",
        "reason": "AssertionError: expected 'DA' to be 'AB' // Object.is equality"
      },
      "rc087 prb026 the list card of the capture shows the same initials as the record page": {
        "status": "failed",
        "reason": "AssertionError: expected 'DD' to be 'DP' // Object.is equality"
      },
      "rc087 prb026 punctuation is never an initial": {
        "status": "failed",
        "reason": "Error: no shared initials rule (utils/patientDisplay.ts::patientInitials)"
      },
      "rc085 prb025 shows the number of segmentations the server reports": {
        "status": "failed",
        "reason": "AssertionError: expected '0' to be '2' // Object.is equality"
      },
      "rc085 prb025 shows a dash, not 0, when the count is unknown": {
        "status": "failed",
        "reason": "AssertionError: expected '0' to be '—' // Object.is equality"
      },
      "rc085 prb025 the patient card shows a dash for a count the server could not compute": {
        "status": "failed",
        "reason": "AssertionError: expected '0' to be '—' // Object.is equality"
      },
      "rc088 prb026 the open segmentation carries the author the server recorded": {
        "status": "failed",
        "reason": "AssertionError: expected 'current_user' to be 'dr_demo' // Object.is equality"
      },
      "rc088 prb026 a segmentation without a recorded author is never given the placeholder": {
        "status": "failed",
        "reason": "AssertionError: expected 'current_user' to be '' // Object.is equality"
      },
      "rc088 prb026 the recorded-author rule reads metadata.created_by only": {
        "status": "failed",
        "reason": "Error: no recorded-author rule (utils/segmentationAuthor.ts::recordedAuthor)"
      },
      "rc088 prb026 the list says \"Author not recorded\" when no author was stored": {
        "status": "failed",
        "reason": "TestingLibraryElementError: Unable to find an element with the text: Author not recorded. This could be because the text is broken up by multiple elements. In this case, you can provide a function for your text matcher to make your matcher "
      },
      "rc088 prb026 no source file fills an author with a placeholder": {
        "status": "failed",
        "reason": "AssertionError: expected [ …(2) ] to deeply equal []"
      },
      "rc080 prb020 asks the server whether self-registration is on": {
        "status": "failed",
        "reason": "AssertionError: expected \"vi.fn()\" to be called at least once"
      },
      "rc080 prb020 hides the Register tab and says an administrator creates accounts when it is off": {
        "status": "failed",
        "reason": "Error: Unable to find an element with the text: /created by an administrator/i. This could be because the text is broken up by multiple elements. In this case, you can provide a function for your text matcher to make your matcher more flexi"
      },
      "rc080 prb020 hides the Register tab when the server cannot be asked (fail closed)": {
        "status": "failed",
        "reason": "AssertionError: expected \"vi.fn()\" to be called at least once"
      },
      "rc086 prb022 makes no MFA, AAL2, data-residency, HIPAA, ISO 27001 or TLS 1.3 claim": {
        "status": "failed",
        "reason": "AssertionError: expected '🇬🇧MSTool-AIAI-Powered Brain MRI Ana…' not to match /MFA/i"
      },
      "rc086 prb022 keeps the claims out of the translations too (unused keys could be reused)": {
        "status": "failed",
        "reason": "AssertionError: ../i18n/locales/de.json: expected '{\\n  \"common\": {\\n    \"loading\": \"Lad…' not to match /ISO 27001:2022|HIPAA Secure|Seguro HI…/"
      }
    }
  },
  "note": "Tests that pass on the base are positive controls of behaviour that must not change (an administrator lists every patient; an administrator who creates a patient is not put on a care team; a client cannot set the segmentation creator; self-registration works when explicitly enabled outside production; the Register tab appears when the server says it is on; SEGM. 0 shown when the server reports 0). Every other test fails on the base."
}