{
 "record": "QUALITY-GATE negative controls (RC-122..RC-127, HAZ-025) — DRAFT, PENDING owner approval",
 "date": "2026-11-12",
 "commit": "e65030763e5e42f7d6d53f051e49a012fc201c6f",
 "method": "one mutation at a time in a throwaway copy (never the worktree); every anchor exactly once; the mutant must compile/import (or parse / load under Node) before its kill counts; bound tests: backend pytest (JUnit) or the Node G4 parity harness; original bytes restored and hash-checked",
 "bound_tests": {
  "backend": [
   "tests/unit/test_quality_gate_matrix.py",
   "tests/unit/test_rc122_quality_gate_wiring.py"
  ],
  "node": "G4 parity harness (shared fixture, matrix digest, G1, G6, G11, RC-125)",
  "vitest": [
   "src/components/BrowserFlamesCard.qualityGate.test.tsx",
   "src/components/QualityGatePanel.test.tsx",
   "src/services/qualityGate/gate.test.ts"
  ]
 },
 "source_sha256": {
  "backend/app/agent_platform/agents.json": "509fad9a8b598fc265dd74d99ed4f73dd7cca0db8e82a5b49975b7f5b9841829",
  "backend/app/agent_platform/tracing.py": "f01e1a2a2b850fdddf8ca8c0b4c777e8942af87266c82ad9def29152c258936b",
  "backend/app/api/routes/segmentation_analysis.py": "c143e179b1ebe7f455f478b494566b3f7f7a49f8656988e9281255c5947d21a7",
  "backend/app/services/quality_gate.py": "7f6ba36103d925f6c07619c87a4fcee70eff30afbc961e8f36f22a4761f35bc8",
  "backend/app/services/quality_gate_policy.json": "78310f03e15e55c1b8f7ba17f98a1a72bb4756efbfc887399fc6d6f84a7574c0",
  "frontend/src/config/qualityGatePolicy.v1.json": "78310f03e15e55c1b8f7ba17f98a1a72bb4756efbfc887399fc6d6f84a7574c0",
  "frontend/src/i18n/locales/es.json": "584435feda7bc96a2dc8678f821f674e8b5da14dc48e770ef11e2676aff48ea2",
  "frontend/src/services/qualityGate/gate.ts": "91c47d8cd42977325f32e8076cedac6eb82abce670b586f2d64c7af350b62c9f"
 },
 "environment": "offline: GOOGLE_APPLICATION_CREDENTIALS -> missing file, CLOUDSDK_CONFIG -> empty folder, GOOGLE_CLOUD_PROJECT=mstool-offline-tests, ANTHROPIC_API_KEY removed",
 "baseline": {
  "backend": {
   "passed": 48,
   "failed": 0,
   "failing_tests": [],
   "returncode": 0
  },
  "node": {
   "passed": 10,
   "failed": 0,
   "failing_tests": []
  }
 },
 "mutations": {
  "Q1_confirmation_overrides_another_sequence": {
   "reintroduces": "a physician confirmation lets the AI run on a T1/T2 image",
   "runner": "backend",
   "controls": "RC-122",
   "status": "detected",
   "result": {
    "passed": 46,
    "failed": 2,
    "failing_tests": [
     "test_rc122_g1_the_ai_never_runs_on_a_non_flair_or_unknown_sequence",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q2_unknown_sequence_passes": {
   "reintroduces": "an image whose header names no sequence is taken as a FLAIR",
   "runner": "backend",
   "controls": "RC-122",
   "status": "detected",
   "result": {
    "passed": 44,
    "failed": 4,
    "failing_tests": [
     "test_rc122_g1_the_ai_never_runs_on_a_non_flair_or_unknown_sequence",
     "test_rc122_g3_no_pass_from_an_unknown_value_and_proceed_only_when_everything_is_known_and_good",
     "test_rc122_g3_values_outside_the_known_set_never_pass",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q3_confirmation_leaves_no_warning": {
   "reintroduces": "a physician-confirmed unknown sequence passes silently",
   "runner": "backend",
   "controls": "RC-122",
   "status": "detected",
   "result": {
    "passed": 44,
    "failed": 4,
    "failing_tests": [
     "test_rc122_g1_the_ai_never_runs_on_a_non_flair_or_unknown_sequence",
     "test_rc122_g3_no_pass_from_an_unknown_value_and_proceed_only_when_everything_is_known_and_good",
     "test_rc122_the_single_study_route_derives_its_inputs_on_the_server",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q4_unknown_thickness_passes": {
   "reintroduces": "an unreadable slice thickness passes without a word",
   "runner": "backend",
   "controls": "RC-122, RC-124",
   "status": "detected",
   "result": {
    "passed": 43,
    "failed": 5,
    "failing_tests": [
     "test_rc122_an_unreadable_file_never_passes",
     "test_rc122_g3_no_pass_from_an_unknown_value_and_proceed_only_when_everything_is_known_and_good",
     "test_rc122_g3_values_outside_the_known_set_never_pass",
     "test_rc123_flag_on_same_scanner_flair_shows_candidates_with_the_gate_attached",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q5_lower_bound_taken_as_thin": {
   "reintroduces": "a lower bound (NIfTI grid, derived image) taken as a thin acquisition",
   "runner": "backend",
   "controls": "RC-122",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc122_g3_values_outside_the_known_set_never_pass"
    ],
    "returncode": 1
   }
  },
  "Q6_gate_fault_passes": {
   "reintroduces": "a malformed input or a fault inside the gate yields a pass",
   "runner": "backend",
   "controls": "RC-122",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc122_g3_values_outside_the_known_set_never_pass"
    ],
    "returncode": 1
   }
  },
  "Q7_scanner_change_ignored": {
   "reintroduces": "a change of manufacturer or field strength between visits is ignored",
   "runner": "backend",
   "controls": "RC-123",
   "status": "detected",
   "result": {
    "passed": 44,
    "failed": 4,
    "failing_tests": [
     "test_rc122_g3_no_pass_from_an_unknown_value_and_proceed_only_when_everything_is_known_and_good",
     "test_rc123_a_scanner_change_stops_the_comparison_in_the_gate_and_in_rc062",
     "test_rc123_g8_the_gate_never_lets_through_what_rc062_withholds_for_a_scanner_reason",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q8_unknown_scanner_passes": {
   "reintroduces": "an unrecorded scanner is taken as the same scanner",
   "runner": "backend",
   "controls": "RC-123",
   "status": "detected",
   "result": {
    "passed": 45,
    "failed": 3,
    "failing_tests": [
     "test_rc122_g3_no_pass_from_an_unknown_value_and_proceed_only_when_everything_is_known_and_good",
     "test_rc123_g8_the_gate_never_lets_through_what_rc062_withholds_for_a_scanner_reason",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q9_abstention_does_not_withhold": {
   "reintroduces": "a comparison the gate stops still carries lesion counts and loads",
   "runner": "backend",
   "controls": "RC-123",
   "status": "detected",
   "result": {
    "passed": 45,
    "failed": 3,
    "failing_tests": [
     "test_rc123_apply_to_comparison_withholds_exactly_what_rc062_withholds",
     "test_rc123_the_gate_is_stricter_than_rc062_on_the_sequence",
     "test_rc126_flag_on_and_the_agent_not_approved_means_no_candidates"
    ],
    "returncode": 1
   }
  },
  "Q10_route_ignores_the_gate": {
   "reintroduces": "the longitudinal route consults the gate but shows the candidates anyway",
   "runner": "backend",
   "controls": "RC-123",
   "status": "detected",
   "result": {
    "passed": 44,
    "failed": 4,
    "failing_tests": [
     "test_rc123_a_scanner_change_stops_the_comparison_in_the_gate_and_in_rc062",
     "test_rc123_flag_on_same_scanner_flair_shows_candidates_with_the_gate_attached",
     "test_rc123_the_gate_is_stricter_than_rc062_on_the_sequence",
     "test_rc126_flag_on_and_the_agent_not_approved_means_no_candidates"
    ],
    "returncode": 1
   }
  },
  "Q11_hook_ignores_the_licence": {
   "reintroduces": "an evidence asset with a non-commercial licence makes the thickness abstain",
   "runner": "backend",
   "controls": "RC-124",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc124_g7_the_v3_hook_abstains_only_with_a_commercial_licence"
    ],
    "returncode": 1
   }
  },
  "Q12_thickness_abstains_on_bands": {
   "reintroduces": "thick bands abstain on figures from non-commercial cohorts (before the v3 evidence)",
   "runner": "backend",
   "controls": "RC-124",
   "status": "detected",
   "result": {
    "passed": 43,
    "failed": 5,
    "failing_tests": [
     "test_rc122_g10_making_one_input_worse_never_turns_an_abstention_into_a_run",
     "test_rc122_the_single_study_route_derives_its_inputs_on_the_server",
     "test_rc124_g7_thickness_never_abstains_without_commercial_evidence",
     "test_rc127_g2_every_non_pass_check_carries_a_known_code_with_its_status",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q13_unknown_skull_passes": {
   "reintroduces": "an unknown skull state lets the output through",
   "runner": "backend",
   "controls": "RC-125",
   "status": "detected",
   "result": {
    "passed": 44,
    "failed": 4,
    "failing_tests": [
     "test_rc122_g10_making_one_input_worse_never_turns_an_abstention_into_a_run",
     "test_rc122_g3_no_pass_from_an_unknown_value_and_proceed_only_when_everything_is_known_and_good",
     "test_rc122_g3_values_outside_the_known_set_never_pass",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q14_pending_allows_output": {
   "reintroduces": "the AI output is shown while the skull has not been checked",
   "runner": "backend",
   "controls": "RC-125",
   "status": "detected",
   "result": {
    "passed": 45,
    "failed": 3,
    "failing_tests": [
     "test_rc122_an_unreadable_file_never_passes",
     "test_rc122_the_single_study_route_derives_its_inputs_on_the_server",
     "test_rc125_g11_no_ai_output_while_a_check_is_pending_or_abstains"
    ],
    "returncode": 1
   }
  },
  "Q15_skull_not_checked": {
   "reintroduces": "the single-study gate never checks the skull",
   "runner": "backend",
   "controls": "RC-125",
   "status": "detected",
   "result": {
    "passed": 41,
    "failed": 7,
    "failing_tests": [
     "test_rc122_an_unreadable_file_never_passes",
     "test_rc122_g3_no_pass_from_an_unknown_value_and_proceed_only_when_everything_is_known_and_good",
     "test_rc122_g3_values_outside_the_known_set_never_pass",
     "test_rc122_the_single_study_route_derives_its_inputs_on_the_server",
     "test_rc125_g11_no_ai_output_while_a_check_is_pending_or_abstains",
     "test_rc126_g5_exactly_the_applicable_checks_run_and_are_recorded",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q16_server_says_skull_stripped": {
   "reintroduces": "the server claims a skull-free image before it was read",
   "runner": "backend",
   "controls": "RC-125",
   "status": "detected",
   "result": {
    "passed": 46,
    "failed": 2,
    "failing_tests": [
     "test_rc122_an_unreadable_file_never_passes",
     "test_rc122_the_single_study_route_derives_its_inputs_on_the_server"
    ],
    "returncode": 1
   }
  },
  "Q17_platform_off_continues": {
   "reintroduces": "with the kill switch off the other checks still run and can let the AI through",
   "runner": "backend",
   "controls": "RC-126",
   "status": "detected",
   "result": {
    "passed": 40,
    "failed": 8,
    "failing_tests": [
     "test_rc126_flag_on_and_the_agent_not_approved_means_no_candidates",
     "test_rc126_g6_platform_not_on_means_no_ai_step_and_the_reason[malformed]",
     "test_rc126_g6_platform_not_on_means_no_ai_step_and_the_reason[not_approved]",
     "test_rc126_g6_platform_not_on_means_no_ai_step_and_the_reason[switched_off]",
     "test_rc126_g6_platform_not_on_means_no_ai_step_and_the_reason[unavailable]",
     "test_rc126_g6_platform_not_on_means_no_ai_step_and_the_reason[unknown]",
     "test_rc126_the_single_study_route_is_refused_while_the_agent_is_not_approved",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q18_malformed_switch_accepted": {
   "reintroduces": "a malformed platform answer ('true' as text) counts as switched on",
   "runner": "backend",
   "controls": "RC-126",
   "status": "detected",
   "result": {
    "passed": 46,
    "failed": 2,
    "failing_tests": [
     "test_rc126_g6_platform_not_on_means_no_ai_step_and_the_reason[malformed]",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q19_registry_not_consulted": {
   "reintroduces": "the approval and the kill switches are not read",
   "runner": "backend",
   "controls": "RC-126",
   "status": "detected",
   "result": {
    "passed": 45,
    "failed": 3,
    "failing_tests": [
     "test_rc126_flag_on_and_the_agent_not_approved_means_no_candidates",
     "test_rc126_g6_the_real_registry_and_switches_fail_closed",
     "test_rc126_the_single_study_route_is_refused_while_the_agent_is_not_approved"
    ],
    "returncode": 1
   }
  },
  "Q20_trace_omits_checks": {
   "reintroduces": "the trace records only the first check",
   "runner": "backend",
   "controls": "RC-126",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc126_g5_the_trace_and_the_audit_record_exactly_the_checks_that_ran"
    ],
    "returncode": 1
   }
  },
  "Q21_success_not_audited": {
   "reintroduces": "a consultation that lets the AI run leaves no audit record",
   "runner": "backend",
   "controls": "RC-126",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc126_g5_the_trace_and_the_audit_record_exactly_the_checks_that_ran"
    ],
    "returncode": 1
   }
  },
  "Q22_trace_attribute_dropped": {
   "reintroduces": "the trace allow-list loses the check status",
   "runner": "backend",
   "controls": "RC-126",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc126_g5_the_trace_and_the_audit_record_exactly_the_checks_that_ran"
    ],
    "returncode": 1
   }
  },
  "Q23_registry_entry_approved": {
   "reintroduces": "the repository records the owner's approval",
   "runner": "backend",
   "controls": "RC-126",
   "status": "detected",
   "result": {
    "passed": 44,
    "failed": 4,
    "failing_tests": [
     "test_rc126_flag_on_and_the_agent_not_approved_means_no_candidates",
     "test_rc126_g6_the_real_registry_and_switches_fail_closed",
     "test_rc126_g6_the_registry_entry_is_code_only_and_not_approved",
     "test_rc126_the_single_study_route_is_refused_while_the_agent_is_not_approved"
    ],
    "returncode": 1
   }
  },
  "Q24_policy_changed_silently": {
   "reintroduces": "the backend policy changes without the registry, the fixture or the browser copy",
   "runner": "backend",
   "controls": "RC-126, RC-127",
   "status": "detected",
   "result": {
    "passed": 46,
    "failed": 2,
    "failing_tests": [
     "test_rc126_g4_backend_and_frontend_policies_are_the_same_and_the_registry_records_it",
     "test_rc127_g4_the_shared_fixture_pins_the_backend_decision_of_every_case"
    ],
    "returncode": 1
   }
  },
  "Q25_file_name_as_evidence": {
   "reintroduces": "the file name is read as the sequence (RC-049 forbids it)",
   "runner": "backend",
   "controls": "RC-122",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc122_the_single_study_route_derives_its_inputs_on_the_server"
    ],
    "returncode": 1
   }
  },
  "Q26_t1_flair_accepted": {
   "reintroduces": "a T1-weighted FLAIR is taken as a T2 FLAIR",
   "runner": "backend",
   "controls": "RC-122",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc122_sequence_is_read_from_the_header_never_guessed[T1 FLAIR-None-other]"
    ],
    "returncode": 1
   }
  },
  "Q27_short_inversion_time_ignored": {
   "reintroduces": "an inversion time too short for a FLAIR is ignored",
   "runner": "backend",
   "controls": "RC-122",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc122_sequence_is_read_from_the_header_never_guessed[FLAIR-900-other]"
    ],
    "returncode": 1
   }
  },
  "Q28_record_called_native": {
   "reintroduces": "a stored acquisition record (not provably original) reported as native thickness",
   "runner": "backend",
   "controls": "RC-122, RC-124",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc122_thickness_inputs_come_from_rc054_and_a_stored_record_is_a_lower_bound_at_most"
    ],
    "returncode": 1
   }
  },
  "Q29_spanish_message_missing": {
   "reintroduces": "a reason shown to a Spanish-speaking physician is empty",
   "runner": "backend",
   "controls": "RC-127",
   "status": "detected",
   "result": {
    "passed": 47,
    "failed": 1,
    "failing_tests": [
     "test_rc127_g2_every_code_has_a_plain_message_and_an_action_in_en_es_de"
    ],
    "returncode": 1
   }
  },
  "F1_ts_confirmation_overrides_another_sequence": {
   "reintroduces": "the browser lets a confirmed T1/T2 run",
   "runner": "node",
   "controls": "RC-122, RC-127",
   "status": "detected",
   "result": {
    "passed": 7,
    "failed": 3,
    "failing_tests": [
     "g4_matrix_digest",
     "g4_samples",
     "g1_browser"
    ]
   }
  },
  "F2_ts_unknown_thickness_passes": {
   "reintroduces": "the browser passes an unreadable thickness",
   "runner": "node",
   "controls": "RC-122, RC-127",
   "status": "detected",
   "result": {
    "passed": 8,
    "failed": 2,
    "failing_tests": [
     "g4_matrix_digest",
     "g4_samples"
    ]
   }
  },
  "F3_ts_field_tolerance_ignored": {
   "reintroduces": "the browser compares field strength without RC-062's tolerance",
   "runner": "node",
   "controls": "RC-123, RC-127",
   "status": "detected",
   "result": {
    "passed": 9,
    "failed": 1,
    "failing_tests": [
     "g4_samples"
    ]
   }
  },
  "F4_ts_scanner_text_not_normalised": {
   "reintroduces": "the browser compares manufacturer names case- and space-sensitively",
   "runner": "node",
   "controls": "RC-123, RC-127",
   "status": "detected",
   "result": {
    "passed": 9,
    "failed": 1,
    "failing_tests": [
     "g4_samples"
    ]
   }
  },
  "F5_ts_pending_allows_output": {
   "reintroduces": "the browser shows the output while a check is pending",
   "runner": "node",
   "controls": "RC-125",
   "status": "detected",
   "result": {
    "passed": 8,
    "failed": 2,
    "failing_tests": [
     "g11_browser",
     "rc125_pending_hides"
    ]
   }
  },
  "F6_ts_malformed_switch_accepted": {
   "reintroduces": "the browser counts a malformed platform answer as switched on",
   "runner": "node",
   "controls": "RC-126",
   "status": "detected",
   "result": {
    "passed": 9,
    "failed": 1,
    "failing_tests": [
     "g4_samples"
    ]
   }
  },
  "F7_ts_final_check_ignores_skull": {
   "reintroduces": "the final browser check ignores the worker's skull outcome",
   "runner": "node",
   "controls": "RC-125",
   "status": "detected",
   "result": {
    "passed": 9,
    "failed": 1,
    "failing_tests": [
     "rc125_unknown_skull_hides"
    ]
   }
  },
  "F8_ts_unreachable_backend_allows": {
   "reintroduces": "an unreachable backend lets the browser AI through",
   "runner": "node",
   "controls": "RC-126",
   "status": "detected",
   "result": {
    "passed": 9,
    "failed": 1,
    "failing_tests": [
     "g6_unreachable"
    ]
   }
  },
  "F9_ts_policy_copy_drifts": {
   "reintroduces": "the browser's copy of the policy drifts from the backend's",
   "runner": "node",
   "controls": "RC-127",
   "status": "detected",
   "result": {
    "passed": 8,
    "failed": 2,
    "failing_tests": [
     "policy_equals_backend",
     "g4_samples"
    ]
   }
  },
  "V1_card_shows_output_without_the_final_check": {
   "reintroduces": "the card shows the AI result whatever the final gate says",
   "runner": "vitest",
   "controls": "RC-127",
   "status": "not_run",
   "reason": "frontend/node_modules absent on this machine; vitest runs in GitHub Actions"
  },
  "V2_card_runs_despite_an_abstention": {
   "reintroduces": "the run button ignores the gate's abstention",
   "runner": "vitest",
   "controls": "RC-122",
   "status": "not_run",
   "reason": "frontend/node_modules absent on this machine; vitest runs in GitHub Actions"
  },
  "V3_panel_hides_the_reasons": {
   "reintroduces": "the panel shows the decision but not why",
   "runner": "vitest",
   "controls": "RC-127",
   "status": "not_run",
   "reason": "frontend/node_modules absent on this machine; vitest runs in GitHub Actions"
  }
 },
 "restored": {
  "backend": {
   "passed": 48,
   "failed": 0,
   "failing_tests": [],
   "returncode": 0
  },
  "node": {
   "passed": 10,
   "failed": 0,
   "failing_tests": []
  }
 },
 "summary": {
  "mutations": 41,
  "run": 38,
  "detected": 38,
  "survived": 0,
  "invalid": 0,
  "not_run": 3,
  "restored_backend": [
   48,
   0
  ],
  "restored_node": [
   10,
   0
  ]
 }
}
